!-Generator IDFEditor 1.54
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! GPARM parameters as input:
!    Case = ASHRAE901_ApartmentHighRise_STD2022_Buffalo
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2022
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = ApartmentHighRise
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 5A
!    AnalysisCity = USA_NY_Buffalo
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.7
!    door_infil = 1.008078792
!    frac_ofpk = 0.131
!    exterior_light_watts = 6056.98
!    economizer_lockout = LockoutWithHeating
!    wlhp_pump_head = 179045.107307604
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 63
!    EQP_OFF_SCH = EQP_OFF_SCH_ADV
!    STD189_overhang = no
!    swh_et = 0.802764686468598
!    swh_ua = 15.60100707829
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    transformer_size = 75000
!    transformer_eff = 0.986
!    wwr = 0.3
!    HTGSETP_OFF_SCH = HTGSETP_OFF_SCH_Yes_Optimum
!    CLGSETP_OFF_SCH = CLGSETP_OFF_SCH_Yes_Optimum
!    pipe_heat_loss = 8167.94
!    skip_EMSprogram = yes
!    BoilerAM = Yes
!    OA_BASED_OPTIMUM_START_EMS = yes
!    Wfile_TMY3 = USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw
!    Door_Switch_Enabled_Thermostat_Reset = TRUE
!    receptacle_ctrl_occ_reduction_frac = 0.92575
!    receptacle_ctrl_unocc_reduction_frac = 0.6625
!    SHW_Pump_Head = 29891
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 5A
!    AddendumCA_2016 = TwoSpeed
!    office_standby_mode = Yes
!    resLSG = 1.1
!    APT_SWH_flow = 3.66e-06
!    orientation = 0
!    ZoneSysMapID = DEFAULT
!    HasMZ = no
!    PTAC_COP = 3.81
!    PTHP_COP_cooling =
!    PTHP_COP_heating =
!    Filename_left = ASHRAE901_ApartmentHighRise_STD2022_Buffalo
!    Zone_left = Zone 5A
!    Roof_Thermal_Emittance_left = 0.9
!    Roof_Solar_Reflectance_left = 0.3
!    Exterior_Lights._W_left =
!    door_infil_cfm_left = 2136
!    frac_ofpk_left = 0.131
!    WLHP_pump_head_in_left = 59.9
!    transformer_size_left = 75000
!    transformer_eff_left = 0.986
!    hourly_output = no
!    webposting = yes
! specify overhang_pf for 1891 codes
Version,
    24.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    ApartmentHighRise,       !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Chicago Ohare Intl Ap_IL_USA Design_Conditions,  !- Name
    41.98,                   !- Latitude {deg}
    -87.92,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    201.00;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98934.,                  !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.455,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.050;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

! US National Holidays
RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.stat
!
Site:GroundTemperature:FCfactorMethod,
    9.7,                     !- January Ground Temperature {C}
    6.0,                     !- February Ground Temperature {C}
    -2.2,                    !- March Ground Temperature {C}
    -3.4,                    !- April Ground Temperature {C}
    -4.2,                    !- May Ground Temperature {C}
    2.7,                     !- June Ground Temperature {C}
    7.5,                     !- July Ground Temperature {C}
    13.7,                    !- August Ground Temperature {C}
    18.6,                    !- September Ground Temperature {C}
    22.0,                    !- October Ground Temperature {C}
    20.7,                    !- November Ground Temperature {C}
    16.5;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.stat
!
Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    8.96666666666667,        !- Annual Average Outdoor Air Temperature {C}
    26.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    PV_SCH,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 8:00,             !- Field 5
    0.85,                    !- Field 6
    Until: 9:00,             !- Field 7
    0.39,                    !- Field 8
    Until: 16:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 17:00,            !- Field 11
    0.3,                     !- Field 12
    Until: 18:00,            !- Field 13
    0.52,                    !- Field 14
    Until: 21:00,            !- Field 15
    0.87,                    !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    OCC_APT_SCH_CORRIDOR,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 8:00,             !- Field 5
    0.85,                    !- Field 6
    Until: 9:00,             !- Field 7
    0.39,                    !- Field 8
    Until: 16:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 17:00,            !- Field 11
    0.3,                     !- Field 12
    Until: 18:00,            !- Field 13
    0.52,                    !- Field 14
    Until: 21:00,            !- Field 15
    0.87,                    !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    OCC_APT_SCH_WORKING_FAMILY,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.0,                     !- Field 7
    For: Weekday,            !- Field 8
    Until: 8:00,             !- Field 9
    1.0,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.0,                     !- Field 12
    Until: 24:00,            !- Field 13
    1.0,                     !- Field 14
    For: Weekend AllOtherDays,  !- Field 15
    Until: 11:00,            !- Field 16
    1.0,                     !- Field 17
    Until: 15:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 16:00,            !- Field 20
    0.0,                     !- Field 21
    Until: 24:00,            !- Field 22
    1.0;                     !- Field 23

Schedule:Compact,
    OCC_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 12:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 13:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 17:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For AllOtherDays,        !- Field 13
    Until: 24:00,            !- Field 14
    0.0;                     !- Field 15

Schedule:Compact,
    OCC_OFF_w_SB_SCH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    0,                       !- Field 4
    Until: 02:00,            !- Field 5
    0,                       !- Field 6
    Until: 03:00,            !- Field 7
    0,                       !- Field 8
    Until: 04:00,            !- Field 9
    0,                       !- Field 10
    Until: 05:00,            !- Field 11
    0,                       !- Field 12
    Until: 06:00,            !- Field 13
    0,                       !- Field 14
    Until: 07:00,            !- Field 15
    0,                       !- Field 16
    Until: 08:00,            !- Field 17
    0,                       !- Field 18
    Until: 09:00,            !- Field 19
    1,                       !- Field 20
    Until: 10:00,            !- Field 21
    1,                       !- Field 22
    Until: 11:00,            !- Field 23
    1,                       !- Field 24
    Until: 12:00,            !- Field 25
    1,                       !- Field 26
    Until: 13:00,            !- Field 27
    0,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 15:00,            !- Field 31
    0,                       !- Field 32
    Until: 16:00,            !- Field 33
    1,                       !- Field 34
    Until: 17:00,            !- Field 35
    1,                       !- Field 36
    Until: 18:00,            !- Field 37
    0,                       !- Field 38
    Until: 19:00,            !- Field 39
    0,                       !- Field 40
    Until: 20:00,            !- Field 41
    0,                       !- Field 42
    Until: 21:00,            !- Field 43
    0,                       !- Field 44
    Until: 22:00,            !- Field 45
    0,                       !- Field 46
    Until: 23:00,            !- Field 47
    0,                       !- Field 48
    Until: 24:00,            !- Field 49
    0,                       !- Field 50
    For: AllOtherDays,       !- Field 51
    Until: 01:00,            !- Field 52
    0,                       !- Field 53
    Until: 02:00,            !- Field 54
    0,                       !- Field 55
    Until: 03:00,            !- Field 56
    0,                       !- Field 57
    Until: 04:00,            !- Field 58
    0,                       !- Field 59
    Until: 05:00,            !- Field 60
    0,                       !- Field 61
    Until: 06:00,            !- Field 62
    0,                       !- Field 63
    Until: 07:00,            !- Field 64
    0,                       !- Field 65
    Until: 08:00,            !- Field 66
    0,                       !- Field 67
    Until: 09:00,            !- Field 68
    0,                       !- Field 69
    Until: 10:00,            !- Field 70
    0,                       !- Field 71
    Until: 11:00,            !- Field 72
    0,                       !- Field 73
    Until: 12:00,            !- Field 74
    0,                       !- Field 75
    Until: 13:00,            !- Field 76
    0,                       !- Field 77
    Until: 14:00,            !- Field 78
    0,                       !- Field 79
    Until: 15:00,            !- Field 80
    0,                       !- Field 81
    Until: 16:00,            !- Field 82
    0,                       !- Field 83
    Until: 17:00,            !- Field 84
    0,                       !- Field 85
    Until: 18:00,            !- Field 86
    0,                       !- Field 87
    Until: 19:00,            !- Field 88
    0,                       !- Field 89
    Until: 20:00,            !- Field 90
    0,                       !- Field 91
    Until: 21:00,            !- Field 92
    0,                       !- Field 93
    Until: 22:00,            !- Field 94
    0,                       !- Field 95
    Until: 23:00,            !- Field 96
    0,                       !- Field 97
    Until: 24:00,            !- Field 98
    0;                       !- Field 99

Schedule:Compact,
    ltg_sch_office,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 8:00,             !- Field 9
    0.12397,                 !- Field 10
    Until: 12:00,            !- Field 11
    0.61987,                 !- Field 12
    Until: 13:00,            !- Field 13
    0.551,                   !- Field 14
    Until: 17:00,            !- Field 15
    0.61987,                 !- Field 16
    Until: 24:00,            !- Field 17
    0.12397,                 !- Field 18
    For: Saturday,           !- Field 19
    Until: 24:00,            !- Field 20
    0.12397,                 !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    0.12397;                 !- Field 24

Schedule:Compact,
    ltg_sch_corridor,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 24:00,            !- Field 9
    0.625,                   !- Field 10
    For: Saturday,           !- Field 11
    Until: 24:00,            !- Field 12
    0.625,                   !- Field 13
    For: AllOtherDays,       !- Field 14
    Until: 24:00,            !- Field 15
    0.625;                   !- Field 16

Schedule:Compact,
    ltg_sch_apartment_hardwired,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 4:00,             !- Field 9
    0.008145,                !- Field 10
    Until: 5:00,             !- Field 11
    0.024444,                !- Field 12
    Until: 6:00,             !- Field 13
    0.052956,                !- Field 14
    Until: 7:00,             !- Field 15
    0.057033,                !- Field 16
    Until: 8:00,             !- Field 17
    0.052956,                !- Field 18
    Until: 9:00,             !- Field 19
    0.024444,                !- Field 20
    Until: 15:00,            !- Field 21
    0.016299,                !- Field 22
    Until: 16:00,            !- Field 23
    0.028512,                !- Field 24
    Until: 17:00,            !- Field 25
    0.057033,                !- Field 26
    Until: 18:00,            !- Field 27
    0.081477,                !- Field 28
    Until: 19:00,            !- Field 29
    0.109989,                !- Field 30
    Until: 21:00,            !- Field 31
    0.130365,                !- Field 32
    Until: 22:00,            !- Field 33
    0.089622,                !- Field 34
    Until: 23:00,            !- Field 35
    0.048888,                !- Field 36
    Until: 24:00,            !- Field 37
    0.020367,                !- Field 38
    For: Saturday,           !- Field 39
    Until: 4:00,             !- Field 40
    0.008145,                !- Field 41
    Until: 5:00,             !- Field 42
    0.024444,                !- Field 43
    Until: 6:00,             !- Field 44
    0.052956,                !- Field 45
    Until: 7:00,             !- Field 46
    0.057033,                !- Field 47
    Until: 8:00,             !- Field 48
    0.052956,                !- Field 49
    Until: 9:00,             !- Field 50
    0.024444,                !- Field 51
    Until: 15:00,            !- Field 52
    0.016299,                !- Field 53
    Until: 16:00,            !- Field 54
    0.028512,                !- Field 55
    Until: 17:00,            !- Field 56
    0.057033,                !- Field 57
    Until: 18:00,            !- Field 58
    0.081477,                !- Field 59
    Until: 19:00,            !- Field 60
    0.109989,                !- Field 61
    Until: 21:00,            !- Field 62
    0.130365,                !- Field 63
    Until: 22:00,            !- Field 64
    0.089622,                !- Field 65
    Until: 23:00,            !- Field 66
    0.048888,                !- Field 67
    Until: 24:00,            !- Field 68
    0.020367,                !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 4:00,             !- Field 71
    0.008145,                !- Field 72
    Until: 5:00,             !- Field 73
    0.024444,                !- Field 74
    Until: 6:00,             !- Field 75
    0.052956,                !- Field 76
    Until: 7:00,             !- Field 77
    0.057033,                !- Field 78
    Until: 8:00,             !- Field 79
    0.052956,                !- Field 80
    Until: 9:00,             !- Field 81
    0.024444,                !- Field 82
    Until: 15:00,            !- Field 83
    0.016299,                !- Field 84
    Until: 16:00,            !- Field 85
    0.028512,                !- Field 86
    Until: 17:00,            !- Field 87
    0.057033,                !- Field 88
    Until: 18:00,            !- Field 89
    0.081477,                !- Field 90
    Until: 19:00,            !- Field 91
    0.109989,                !- Field 92
    Until: 21:00,            !- Field 93
    0.130365,                !- Field 94
    Until: 22:00,            !- Field 95
    0.089622,                !- Field 96
    Until: 23:00,            !- Field 97
    0.048888,                !- Field 98
    Until: 24:00,            !- Field 99
    0.020367;                !- Field 100

Schedule:Compact,
    ltg_sch_apartment_plugin,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 4:00,             !- Field 9
    0.010188,                !- Field 10
    Until: 5:00,             !- Field 11
    0.030555,                !- Field 12
    Until: 6:00,             !- Field 13
    0.066195,                !- Field 14
    Until: 7:00,             !- Field 15
    0.071289,                !- Field 16
    Until: 8:00,             !- Field 17
    0.066195,                !- Field 18
    Until: 9:00,             !- Field 19
    0.030555,                !- Field 20
    Until: 15:00,            !- Field 21
    0.020367,                !- Field 22
    Until: 16:00,            !- Field 23
    0.035649,                !- Field 24
    Until: 17:00,            !- Field 25
    0.071289,                !- Field 26
    Until: 18:00,            !- Field 27
    0.101844,                !- Field 28
    Until: 19:00,            !- Field 29
    0.137493,                !- Field 30
    Until: 21:00,            !- Field 31
    0.162954,                !- Field 32
    Until: 22:00,            !- Field 33
    0.112032,                !- Field 34
    Until: 23:00,            !- Field 35
    0.06111,                 !- Field 36
    Until: 24:00,            !- Field 37
    0.025461,                !- Field 38
    For: Saturday,           !- Field 39
    Until: 4:00,             !- Field 40
    0.010188,                !- Field 41
    Until: 5:00,             !- Field 42
    0.030555,                !- Field 43
    Until: 6:00,             !- Field 44
    0.066195,                !- Field 45
    Until: 7:00,             !- Field 46
    0.071289,                !- Field 47
    Until: 8:00,             !- Field 48
    0.066195,                !- Field 49
    Until: 9:00,             !- Field 50
    0.030555,                !- Field 51
    Until: 15:00,            !- Field 52
    0.020367,                !- Field 53
    Until: 16:00,            !- Field 54
    0.035649,                !- Field 55
    Until: 17:00,            !- Field 56
    0.071289,                !- Field 57
    Until: 18:00,            !- Field 58
    0.101844,                !- Field 59
    Until: 19:00,            !- Field 60
    0.137493,                !- Field 61
    Until: 21:00,            !- Field 62
    0.162954,                !- Field 63
    Until: 22:00,            !- Field 64
    0.112032,                !- Field 65
    Until: 23:00,            !- Field 66
    0.06111,                 !- Field 67
    Until: 24:00,            !- Field 68
    0.025461,                !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 4:00,             !- Field 71
    0.010188,                !- Field 72
    Until: 5:00,             !- Field 73
    0.030555,                !- Field 74
    Until: 6:00,             !- Field 75
    0.066195,                !- Field 76
    Until: 7:00,             !- Field 77
    0.071289,                !- Field 78
    Until: 8:00,             !- Field 79
    0.066195,                !- Field 80
    Until: 9:00,             !- Field 81
    0.030555,                !- Field 82
    Until: 15:00,            !- Field 83
    0.020367,                !- Field 84
    Until: 16:00,            !- Field 85
    0.035649,                !- Field 86
    Until: 17:00,            !- Field 87
    0.071289,                !- Field 88
    Until: 18:00,            !- Field 89
    0.101844,                !- Field 90
    Until: 19:00,            !- Field 91
    0.137493,                !- Field 92
    Until: 21:00,            !- Field 93
    0.162954,                !- Field 94
    Until: 22:00,            !- Field 95
    0.112032,                !- Field 96
    Until: 23:00,            !- Field 97
    0.06111,                 !- Field 98
    Until: 24:00,            !- Field 99
    0.025461;                !- Field 100

Schedule:Compact,
    EQP_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,             !- Field 3
    0.45,                    !- Field 4
    Until: 2:00,             !- Field 5
    0.41,                    !- Field 6
    Until: 3:00,             !- Field 7
    0.39,                    !- Field 8
    Until: 5:00,             !- Field 9
    0.38,                    !- Field 10
    Until: 6:00,             !- Field 11
    0.43,                    !- Field 12
    Until: 7:00,             !- Field 13
    0.54,                    !- Field 14
    Until: 8:00,             !- Field 15
    0.65,                    !- Field 16
    Until: 9:00,             !- Field 17
    0.66,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.67,                    !- Field 20
    Until: 11:00,            !- Field 21
    0.69,                    !- Field 22
    Until: 12:00,            !- Field 23
    0.70,                    !- Field 24
    Until: 13:00,            !- Field 25
    0.69,                    !- Field 26
    Until: 14:00,            !- Field 27
    0.66,                    !- Field 28
    Until: 15:00,            !- Field 29
    0.65,                    !- Field 30
    Until: 16:00,            !- Field 31
    0.68,                    !- Field 32
    Until: 17:00,            !- Field 33
    0.80,                    !- Field 34
    Until: 19:00,            !- Field 35
    1.0,                     !- Field 36
    Until: 20:00,            !- Field 37
    0.93,                    !- Field 38
    Until: 21:00,            !- Field 39
    0.89,                    !- Field 40
    Until: 22:00,            !- Field 41
    0.85,                    !- Field 42
    Until: 23:00,            !- Field 43
    0.71,                    !- Field 44
    Until: 24:00,            !- Field 45
    0.58;                    !- Field 46

Schedule:Compact,
    EQP_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,             !- Field 3
    0.218625,                !- Field 4
    Until: 8:00,             !- Field 5
    0.33125,                 !- Field 6
    Until: 12:00,            !- Field 7
    0.92575,                 !- Field 8
    Until: 13:00,            !- Field 9
    0.870205,                !- Field 10
    Until: 17:00,            !- Field 11
    0.92575,                 !- Field 12
    Until: 18:00,            !- Field 13
    0.33125,                 !- Field 14
    Until: 24:00,            !- Field 15
    0.218625,                !- Field 16
    For AllOtherDays,        !- Field 17
    Until: 24:00,            !- Field 18
    0.218625;                !- Field 19

Schedule:Compact,
    INF_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INF_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INF_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.131,                   !- Field 6
    Until: 08:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.131,                   !- Field 10
    Until: 18:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 22:00,            !- Field 13
    0.131,                   !- Field 14
    Until: 24:00,            !- Field 15
    0.0;                     !- Field 16

Schedule:Compact,
    HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.7;                    !- Field 4

Schedule:Compact,
    CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 9:00,             !- Field 3
    24.4,                    !- Field 4
    Until: 18:00,            !- Field 5
    27.1777777777778,        !- Field 6
    Until: 24:00,            !- Field 7
    24.4,                    !- Field 8
    FOR:AllOtherDays,        !- Field 9
    UNTIL: 24:00,            !- Field 10
    24.4;                    !- Field 11

Schedule:Compact,
    S HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 9:00,             !- Field 3
    21.7,                    !- Field 4
    Until: 17:00,            !- Field 5
    16.1444444444444,        !- Field 6
    Until: 24:00,            !- Field 7
    21.7,                    !- Field 8
    For: Weekend AllOtherDays,  !- Field 9
    UNTIL: 24:00,            !- Field 10
    21.7;                    !- Field 11

Schedule:Compact,
    S CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: Weekday SummerDesignDay,  !- Field 2
    Until: 9:00,             !- Field 3
    24.4,                    !- Field 4
    Until: 17:00,            !- Field 5
    27.1777777777778,        !- Field 6
    Until: 24:00,            !- Field 7
    24.4,                    !- Field 8
    For: Weekend AllOtherDays,  !- Field 9
    UNTIL: 24:00,            !- Field 10
    24.4;                    !- Field 11

Schedule:Compact,
    N HTGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.7;                    !- Field 4

Schedule:Compact,
    N CLGSETP_APT_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 9:00,             !- Field 3
    24.4,                    !- Field 4
    Until: 18:00,            !- Field 5
    27.1777777777778,        !- Field 6
    Until: 24:00,            !- Field 7
    24.4,                    !- Field 8
    FOR:AllOtherDays,        !- Field 9
    UNTIL: 24:00,            !- Field 10
    24.4;                    !- Field 11

Schedule:Compact,
    HTGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.1;                    !- Field 4

Schedule:Compact,
    CLGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:AllOtherDays,        !- Field 13
    UNTIL: 24:00,            !- Field 14
    23.9;                    !- Field 15

Schedule:Compact,
    HTGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    15.6,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    21.1,                    !- Field 17
    UNTIL:17:00,             !- Field 18
    21.1,                    !- Field 19
    UNTIL: 18:00,            !- Field 20
    18.3,                    !- Field 21
    UNTIL: 24:00,            !- Field 22
    15.6,                    !- Field 23
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,            !- Field 25
    15.6;                    !- Field 26

Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL: 17:00,            !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    15.6,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    17.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    20.0,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    21.1,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    18.3,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    15.6,                    !- Field 25
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,            !- Field 27
    15.6;                    !- Field 28

Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL: 17:00,            !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    15.6,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    17.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    20.0,                    !- Field 19
    UNTIL: 16:00,            !- Field 20
    21.1,                    !- Field 21
    UNTIL: 17:00,            !- Field 22
    20.0,                    !- Field 23
    UNTIL: 18:00,            !- Field 24
    18.3,                    !- Field 25
    UNTIL: 24:00,            !- Field 26
    15.6,                    !- Field 27
    FOR: AllOtherDays,       !- Field 28
    UNTIL: 24:00,            !- Field 29
    15.6;                    !- Field 30

Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_STARTSTOP_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 02:00,            !- Field 5
    15.6,                    !- Field 6
    Until: 03:00,            !- Field 7
    15.6,                    !- Field 8
    Until: 04:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 05:00,            !- Field 11
    15.6,                    !- Field 12
    Until: 06:00,            !- Field 13
    15.6,                    !- Field 14
    Until: 07:00,            !- Field 15
    15.6,                    !- Field 16
    Until: 08:00,            !- Field 17
    17.8,                    !- Field 18
    Until: 09:00,            !- Field 19
    20,                      !- Field 20
    Until: 10:00,            !- Field 21
    21.1,                    !- Field 22
    Until: 11:00,            !- Field 23
    21.1,                    !- Field 24
    Until: 12:00,            !- Field 25
    21.1,                    !- Field 26
    Until: 13:00,            !- Field 27
    20.5444444444444,        !- Field 28
    Until: 14:00,            !- Field 29
    21.1,                    !- Field 30
    Until: 15:00,            !- Field 31
    20.5444444444444,        !- Field 32
    Until: 16:00,            !- Field 33
    21.1,                    !- Field 34
    Until: 17:00,            !- Field 35
    20.0,                    !- Field 36
    Until: 18:00,            !- Field 37
    18.3,                    !- Field 38
    Until: 19:00,            !- Field 39
    15.6,                    !- Field 40
    Until: 20:00,            !- Field 41
    15.6,                    !- Field 42
    Until: 21:00,            !- Field 43
    15.6,                    !- Field 44
    Until: 22:00,            !- Field 45
    15.6,                    !- Field 46
    Until: 23:00,            !- Field 47
    15.6,                    !- Field 48
    Until: 24:00,            !- Field 49
    15.6,                    !- Field 50
    For: WinterDesignDay SummerDesignDay,  !- Field 51
    Until: 7:00,             !- Field 52
    15.6,                    !- Field 53
    Until: 8:00,             !- Field 54
    18.3,                    !- Field 55
    Until:17:00,             !- Field 56
    21.1,                    !- Field 57
    Until: 18:00,            !- Field 58
    18.3,                    !- Field 59
    Until: 24:00,            !- Field 60
    15.6,                    !- Field 61
    For: AllOtherDays,       !- Field 62
    Until: 24:00,            !- Field 63
    15.6;                    !- Field 64

Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 02:00,            !- Field 5
    15.6,                    !- Field 6
    Until: 03:00,            !- Field 7
    15.6,                    !- Field 8
    Until: 04:00,            !- Field 9
    15.6,                    !- Field 10
    Until: 05:00,            !- Field 11
    15.6,                    !- Field 12
    Until: 06:00,            !- Field 13
    15.6,                    !- Field 14
    Until: 07:00,            !- Field 15
    15.6,                    !- Field 16
    Until: 08:00,            !- Field 17
    17.8,                    !- Field 18
    Until: 09:00,            !- Field 19
    20,                      !- Field 20
    Until: 10:00,            !- Field 21
    21.1,                    !- Field 22
    Until: 11:00,            !- Field 23
    21.1,                    !- Field 24
    Until: 12:00,            !- Field 25
    21.1,                    !- Field 26
    Until: 13:00,            !- Field 27
    20.5444444444444,        !- Field 28
    Until: 14:00,            !- Field 29
    21.1,                    !- Field 30
    Until: 15:00,            !- Field 31
    20.5444444444444,        !- Field 32
    Until: 16:00,            !- Field 33
    21.1,                    !- Field 34
    Until: 17:00,            !- Field 35
    21.1,                    !- Field 36
    Until: 18:00,            !- Field 37
    18.3,                    !- Field 38
    Until: 19:00,            !- Field 39
    15.6,                    !- Field 40
    Until: 20:00,            !- Field 41
    15.6,                    !- Field 42
    Until: 21:00,            !- Field 43
    15.6,                    !- Field 44
    Until: 22:00,            !- Field 45
    15.6,                    !- Field 46
    Until: 23:00,            !- Field 47
    15.6,                    !- Field 48
    Until: 24:00,            !- Field 49
    15.6,                    !- Field 50
    For: WinterDesignDay SummerDesignDay,  !- Field 51
    Until: 7:00,             !- Field 52
    15.6,                    !- Field 53
    Until: 8:00,             !- Field 54
    18.3,                    !- Field 55
    Until:17:00,             !- Field 56
    21.1,                    !- Field 57
    Until: 18:00,            !- Field 58
    18.3,                    !- Field 59
    Until: 24:00,            !- Field 60
    15.6,                    !- Field 61
    For: AllOtherDays,       !- Field 62
    Until: 24:00,            !- Field 63
    15.6;                    !- Field 64

Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    15.6,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    18.3,                    !- Field 6
    UNTIL: 17:00,            !- Field 7
    21.1,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    18.3,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    15.6,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    15.6,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    17.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    20.0,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    21.1,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    18.3,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    15.6,                    !- Field 25
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,            !- Field 27
    15.6;                    !- Field 28

Schedule:Compact,
    CLGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    29.4,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    23.9,                    !- Field 17
    UNTIL:17:00,             !- Field 18
    23.9,                    !- Field 19
    UNTIL: 18:00,            !- Field 20
    26.7,                    !- Field 21
    UNTIL: 24:00,            !- Field 22
    29.4,                    !- Field 23
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,            !- Field 25
    29.4;                    !- Field 26

Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    29.4,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    27.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    25.6,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    23.9,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    26.7,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    29.4,                    !- Field 25
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,            !- Field 27
    29.4;                    !- Field 28

Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    29.4,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    27.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    25.6,                    !- Field 19
    UNTIL: 16:00,            !- Field 20
    23.9,                    !- Field 21
    UNTIL: 17:00,            !- Field 22
    25.0,                    !- Field 23
    UNTIL: 18:00,            !- Field 24
    26.7,                    !- Field 25
    UNTIL: 24:00,            !- Field 26
    29.4,                    !- Field 27
    FOR: AllOtherDays,       !- Field 28
    UNTIL: 24:00,            !- Field 29
    29.4;                    !- Field 30

Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_STARTSTOP_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    29.4,                    !- Field 4
    Until: 02:00,            !- Field 5
    29.4,                    !- Field 6
    Until: 03:00,            !- Field 7
    29.4,                    !- Field 8
    Until: 04:00,            !- Field 9
    29.4,                    !- Field 10
    Until: 05:00,            !- Field 11
    29.4,                    !- Field 12
    Until: 06:00,            !- Field 13
    29.4,                    !- Field 14
    Until: 07:00,            !- Field 15
    29.4,                    !- Field 16
    Until: 08:00,            !- Field 17
    27.8,                    !- Field 18
    Until: 09:00,            !- Field 19
    25.6,                    !- Field 20
    Until: 10:00,            !- Field 21
    23.9,                    !- Field 22
    Until: 11:00,            !- Field 23
    23.9,                    !- Field 24
    Until: 12:00,            !- Field 25
    23.9,                    !- Field 26
    Until: 13:00,            !- Field 27
    24.4555555555556,        !- Field 28
    Until: 14:00,            !- Field 29
    23.9,                    !- Field 30
    Until: 15:00,            !- Field 31
    24.4555555555556,        !- Field 32
    Until: 16:00,            !- Field 33
    23.9,                    !- Field 34
    Until: 17:00,            !- Field 35
    25.0,                    !- Field 36
    Until: 18:00,            !- Field 37
    26.7,                    !- Field 38
    Until: 19:00,            !- Field 39
    29.4,                    !- Field 40
    Until: 20:00,            !- Field 41
    29.4,                    !- Field 42
    Until: 21:00,            !- Field 43
    29.4,                    !- Field 44
    Until: 22:00,            !- Field 45
    29.4,                    !- Field 46
    Until: 23:00,            !- Field 47
    29.4,                    !- Field 48
    Until: 24:00,            !- Field 49
    29.4,                    !- Field 50
    For: WinterDesignDay SummerDesignDay,  !- Field 51
    Until: 7:00,             !- Field 52
    29.4,                    !- Field 53
    Until: 8:00,             !- Field 54
    26.7,                    !- Field 55
    Until:17:00,             !- Field 56
    23.9,                    !- Field 57
    Until: 18:00,            !- Field 58
    26.7,                    !- Field 59
    Until: 24:00,            !- Field 60
    29.4,                    !- Field 61
    For: AllOtherDays,       !- Field 62
    Until: 24:00,            !- Field 63
    29.4;                    !- Field 64

Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    29.4,                    !- Field 4
    Until: 02:00,            !- Field 5
    29.4,                    !- Field 6
    Until: 03:00,            !- Field 7
    29.4,                    !- Field 8
    Until: 04:00,            !- Field 9
    29.4,                    !- Field 10
    Until: 05:00,            !- Field 11
    29.4,                    !- Field 12
    Until: 06:00,            !- Field 13
    29.4,                    !- Field 14
    Until: 07:00,            !- Field 15
    29.4,                    !- Field 16
    Until: 08:00,            !- Field 17
    27.8,                    !- Field 18
    Until: 09:00,            !- Field 19
    25.6,                    !- Field 20
    Until: 10:00,            !- Field 21
    23.9,                    !- Field 22
    Until: 11:00,            !- Field 23
    23.9,                    !- Field 24
    Until: 12:00,            !- Field 25
    23.9,                    !- Field 26
    Until: 13:00,            !- Field 27
    24.4555555555556,        !- Field 28
    Until: 14:00,            !- Field 29
    23.9,                    !- Field 30
    Until: 15:00,            !- Field 31
    24.4555555555556,        !- Field 32
    Until: 16:00,            !- Field 33
    23.9,                    !- Field 34
    Until: 17:00,            !- Field 35
    23.9,                    !- Field 36
    Until: 18:00,            !- Field 37
    26.7,                    !- Field 38
    Until: 19:00,            !- Field 39
    29.4,                    !- Field 40
    Until: 20:00,            !- Field 41
    29.4,                    !- Field 42
    Until: 21:00,            !- Field 43
    29.4,                    !- Field 44
    Until: 22:00,            !- Field 45
    29.4,                    !- Field 46
    Until: 23:00,            !- Field 47
    29.4,                    !- Field 48
    Until: 24:00,            !- Field 49
    29.4,                    !- Field 50
    For: WinterDesignDay SummerDesignDay,  !- Field 51
    Until: 7:00,             !- Field 52
    29.4,                    !- Field 53
    Until: 8:00,             !- Field 54
    26.7,                    !- Field 55
    Until:17:00,             !- Field 56
    23.9,                    !- Field 57
    Until: 18:00,            !- Field 58
    26.7,                    !- Field 59
    Until: 24:00,            !- Field 60
    29.4,                    !- Field 61
    For: AllOtherDays,       !- Field 62
    Until: 24:00,            !- Field 63
    29.4;                    !- Field 64

Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    29.4,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    27.8,                    !- Field 17
    UNTIL: 9:00,             !- Field 18
    25.6,                    !- Field 19
    UNTIL: 17:00,            !- Field 20
    23.9,                    !- Field 21
    UNTIL: 18:00,            !- Field 22
    26.7,                    !- Field 23
    UNTIL: 24:00,            !- Field 24
    29.4,                    !- Field 25
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,            !- Field 27
    29.4;                    !- Field 28

Schedule:Compact,
    CLGSETP_OFF_SCH_No_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay,  !- Field 2
    UNTIL: 7:00,             !- Field 3
    29.4,                    !- Field 4
    UNTIL: 8:00,             !- Field 5
    26.7,                    !- Field 6
    UNTIL:17:00,             !- Field 7
    23.9,                    !- Field 8
    UNTIL: 18:00,            !- Field 9
    26.7,                    !- Field 10
    UNTIL: 24:00,            !- Field 11
    29.4,                    !- Field 12
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,             !- Field 14
    23.9,                    !- Field 15
    UNTIL: 8:00,             !- Field 16
    23.9,                    !- Field 17
    UNTIL:17:00,             !- Field 18
    23.9,                    !- Field 19
    UNTIL: 18:00,            !- Field 20
    23.9,                    !- Field 21
    UNTIL: 24:00,            !- Field 22
    23.9,                    !- Field 23
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,            !- Field 25
    23.9;                    !- Field 26

Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    95;                      !- Field 4

Schedule:Compact,
    All Off,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    All On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    AllOn_Except_DD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    1;                       !- Field 10

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    2,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: Weekdays Weekends Holidays Customday1 Customday2 AllOtherDays,  !- Field 8
    Until: 24:00,            !- Field 9
    4;                       !- Field 10

Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 0,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    SHW TARGET TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SHW SUPPLY TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    SHW Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    SHW Sensible fract sched,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Ambient Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,             !- Field 3
    0.08,                    !- Field 4
    UNTIL: 2:00,             !- Field 5
    0.04,                    !- Field 6
    UNTIL: 3:00,             !- Field 7
    0.01,                    !- Field 8
    UNTIL: 4:00,             !- Field 9
    0.01,                    !- Field 10
    UNTIL: 5:00,             !- Field 11
    0.04,                    !- Field 12
    UNTIL: 6:00,             !- Field 13
    0.27,                    !- Field 14
    UNTIL: 7:00,             !- Field 15
    0.94,                    !- Field 16
    UNTIL: 8:00,             !- Field 17
    1.00,                    !- Field 18
    UNTIL: 9:00,             !- Field 19
    0.96,                    !- Field 20
    UNTIL: 10:00,            !- Field 21
    0.84,                    !- Field 22
    UNTIL: 11:00,            !- Field 23
    0.76,                    !- Field 24
    UNTIL: 12:00,            !- Field 25
    0.61,                    !- Field 26
    UNTIL: 13:00,            !- Field 27
    0.53,                    !- Field 28
    UNTIL: 14:00,            !- Field 29
    0.47,                    !- Field 30
    UNTIL: 15:00,            !- Field 31
    0.41,                    !- Field 32
    UNTIL: 16:00,            !- Field 33
    0.47,                    !- Field 34
    UNTIL: 17:00,            !- Field 35
    0.55,                    !- Field 36
    UNTIL: 18:00,            !- Field 37
    0.73,                    !- Field 38
    UNTIL: 19:00,            !- Field 39
    0.86,                    !- Field 40
    UNTIL: 20:00,            !- Field 41
    0.82,                    !- Field 42
    UNTIL: 21:00,            !- Field 43
    0.75,                    !- Field 44
    UNTIL: 22:00,            !- Field 45
    0.61,                    !- Field 46
    UNTIL: 23:00,            !- Field 47
    0.53,                    !- Field 48
    UNTIL: 24:00,            !- Field 49
    0.29;                    !- Field 50

Schedule:Compact,
    SupplyFanSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    SupplyFan_w_SB_Sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,            !- Field 3
    1,                       !- Field 4
    Until: 02:00,            !- Field 5
    1,                       !- Field 6
    Until: 03:00,            !- Field 7
    1,                       !- Field 8
    Until: 04:00,            !- Field 9
    1,                       !- Field 10
    Until: 05:00,            !- Field 11
    1,                       !- Field 12
    Until: 06:00,            !- Field 13
    1,                       !- Field 14
    Until: 07:00,            !- Field 15
    1,                       !- Field 16
    Until: 08:00,            !- Field 17
    1,                       !- Field 18
    Until: 09:00,            !- Field 19
    1,                       !- Field 20
    Until: 10:00,            !- Field 21
    1,                       !- Field 22
    Until: 11:00,            !- Field 23
    1,                       !- Field 24
    Until: 12:00,            !- Field 25
    1,                       !- Field 26
    Until: 13:00,            !- Field 27
    0,                       !- Field 28
    Until: 14:00,            !- Field 29
    1,                       !- Field 30
    Until: 15:00,            !- Field 31
    0,                       !- Field 32
    Until: 16:00,            !- Field 33
    1,                       !- Field 34
    Until: 17:00,            !- Field 35
    1,                       !- Field 36
    Until: 18:00,            !- Field 37
    1,                       !- Field 38
    Until: 19:00,            !- Field 39
    1,                       !- Field 40
    Until: 20:00,            !- Field 41
    1,                       !- Field 42
    Until: 21:00,            !- Field 43
    1,                       !- Field 44
    Until: 22:00,            !- Field 45
    1,                       !- Field 46
    Until: 23:00,            !- Field 47
    1,                       !- Field 48
    Until: 24:00,            !- Field 49
    1,                       !- Field 50
    For: AllOtherDays,       !- Field 51
    Until: 01:00,            !- Field 52
    1,                       !- Field 53
    Until: 02:00,            !- Field 54
    1,                       !- Field 55
    Until: 03:00,            !- Field 56
    1,                       !- Field 57
    Until: 04:00,            !- Field 58
    1,                       !- Field 59
    Until: 05:00,            !- Field 60
    1,                       !- Field 61
    Until: 06:00,            !- Field 62
    1,                       !- Field 63
    Until: 07:00,            !- Field 64
    1,                       !- Field 65
    Until: 08:00,            !- Field 66
    1,                       !- Field 67
    Until: 09:00,            !- Field 68
    1,                       !- Field 69
    Until: 10:00,            !- Field 70
    1,                       !- Field 71
    Until: 11:00,            !- Field 72
    1,                       !- Field 73
    Until: 12:00,            !- Field 74
    1,                       !- Field 75
    Until: 13:00,            !- Field 76
    1,                       !- Field 77
    Until: 14:00,            !- Field 78
    1,                       !- Field 79
    Until: 15:00,            !- Field 80
    1,                       !- Field 81
    Until: 16:00,            !- Field 82
    1,                       !- Field 83
    Until: 17:00,            !- Field 84
    1,                       !- Field 85
    Until: 18:00,            !- Field 86
    1,                       !- Field 87
    Until: 19:00,            !- Field 88
    1,                       !- Field 89
    Until: 20:00,            !- Field 90
    1,                       !- Field 91
    Until: 21:00,            !- Field 92
    1,                       !- Field 93
    Until: 22:00,            !- Field 94
    1,                       !- Field 95
    Until: 23:00,            !- Field 96
    1,                       !- Field 97
    Until: 24:00,            !- Field 98
    1;                       !- Field 99

Schedule:Compact,
    PLANTHEATINGONSCHED,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 5/8,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.00,                    !- Field 4
    Through: 10/17,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.00,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.00;                    !- Field 12

Schedule:Compact,
    PLANTCOOLINGONSCHED,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 5/8,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.00,                    !- Field 4
    Through: 10/17,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,            !- Field 7
    1.00,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.00;                    !- Field 12

Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                      !- Field 4

Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.12,                    !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.5,                     !- Field 7
    For: Allotherdays,       !- Field 8
    Until: 04:00,            !- Field 9
    0.12,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.12,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.20,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.40,                    !- Field 16
    Until: 09:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.15,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.35,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.50,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.20,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.12;                    !- Field 34

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.5,                     !- Field 7
    For: Allotherdays,       !- Field 8
    Until: 04:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.10,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.20,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.40,                    !- Field 16
    Until: 09:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.15,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.35,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.50,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.20,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.10;                    !- Field 34

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                       !- Field 7
    Until: 22:00,            !- Field 8
    1,                       !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

!
Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    F08 Metal roof surface,  !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    100mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    200mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    150mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    200mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912;                     !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,     !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.52794156377305,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.49822479112099,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.1768819546227,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.52794156377305,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.49822479112099,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.1768819546227,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.07024374223192,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.05298908345601,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    0.857824529953938,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    4.13066404430099,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,    !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,   !- Name
    MediumRough,             !- Roughness
    0.123456790123457,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,  !- Name
    2.16909532,              !- U-Factor {W/m2-K}
    0.368,                   !- Solar Heat Gain Coefficient
    0.4048;                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer,!- Name
    2.16909532,              !- U-Factor {W/m2-K}
    0.368,                   !- Solar Heat Gain Coefficient
    0.4048;                  !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
    OpaqueDoor,              !- Name
    Std Opaque Door Panel;   !- Outside Layer

Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2

Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer

Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    ext_soffit_floor,        !- Name
    G02 16mm plywood;        !- Outside Layer

Construction,
    nonres_roof,             !- Name
    F13 Built-up roofing,    !- Outside Layer
    Nonres_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    res_roof,                !- Name
    F13 Built-up roofing,    !- Outside Layer
    Res_Roof_Insulation,     !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    semiheated_roof,         !- Name
    F13 Built-up roofing,    !- Outside Layer
    Semiheated_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    nonres_ext_wall_grd,     !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation_grd,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    nonres_ext_wall_mid,     !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation_mid,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    nonres_ext_wall_top,     !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation_top,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    res_ext_wall_grd,        !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Res_Exterior_Wall_Insulation_grd,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    res_ext_wall_mid,        !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Res_Exterior_Wall_Insulation_mid,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    res_ext_wall_top,        !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Res_Exterior_Wall_Insulation_top,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    semiheated_ext_wall_grd, !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Semiheated_Exterior_Wall_Insulation_grd,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    semiheated_ext_wall_mid, !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Semiheated_Exterior_Wall_Insulation_mid,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    semiheated_ext_wall_top, !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Semiheated_Exterior_Wall_Insulation_top,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4

Construction,
    nonres_floor,            !- Name
    Nonres_Floor_Insulation, !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    res_floor,               !- Name
    Res_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    semiheated_floor,        !- Name
    Semiheated_Floor_Insulation,  !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    nonres_floor_ceiling,    !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    res_floor_ceiling,       !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Res_Floor_Insulation;    !- Layer 3

Construction,
    semiheated_floor_ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Semiheated_Floor_Insulation;  !- Layer 3

Construction,
    NonresWindow_U_0.382_SHGC_0.368,  !- Name
    Nonres Window Glazing Layer;  !- Outside Layer

Construction,
    ResWindow_U_0.382_SHGC_0.368,  !- Name
    Res Window Glazing Layer;!- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========

Construction:FfactorGroundFloor,
    gGFloorSWA_Ffactor,      !- Name
    0.88281,                 !- F-Factor {W/m-K}
    88.24868328,             !- Area {m2}
    19.2014;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    gGFloorNWA_Ffactor,      !- Name
    0.88281,                 !- F-Factor {W/m-K}
    88.24868328000001,       !- Area {m2}
    19.2014;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    gGFloorSEA_Ffactor,      !- Name
    0.88281,                 !- F-Factor {W/m-K}
    88.24868328000002,       !- Area {m2}
    19.2014;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    gGFloorNEA_Ffactor,      !- Name
    0.88281,                 !- F-Factor {W/m-K}
    88.24868328000002,       !- Area {m2}
    19.201400000000003;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    gGFloorN1A_Ffactor,      !- Name
    0.88281,                 !- F-Factor {W/m-K}
    88.24868328000002,       !- Area {m2}
    11.5818;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    gGFloorN2A_Ffactor,      !- Name
    0.88281,                 !- F-Factor {W/m-K}
    88.24868328000002,       !- Area {m2}
    11.581800000000001;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    gGFloorS1A_Ffactor,      !- Name
    0.88281,                 !- F-Factor {W/m-K}
    88.24868328,             !- Area {m2}
    11.5818;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    gGFloorS2A_Ffactor,      !- Name
    0.88281,                 !- F-Factor {W/m-K}
    88.24868328,             !- Area {m2}
    11.581800000000001;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    gFloorC_Ffactor,         !- Name
    0.88281,                 !- F-Factor {W/m-K}
    77.65845299,             !- Area {m2}
    3.352599999999999;       !- PerimeterExposed {m}


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    G SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    G Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M SE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    M Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T SE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    T Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Mid Floor List,          !- Name
    M SW Apartment,          !- Zone 1 Name
    M NW Apartment,          !- Zone 2 Name
    M SE Apartment,          !- Zone 3 Name
    M NE Apartment,          !- Zone 4 Name
    M N1 Apartment,          !- Zone 5 Name
    M N2 Apartment,          !- Zone 6 Name
    M S1 Apartment,          !- Zone 7 Name
    M S2 Apartment,          !- Zone 8 Name
    M Corridor;              !- Zone 9 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEGROUP ===========

ZoneGroup,
    Middle Floors,           !- Name
    Mid Floor List,          !- Zone List Name
    8;                       !- Zone List Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSWA_Ffactor,      !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNWA_Ffactor,      !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSEA_Ffactor,      !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNEA_Ffactor,      !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN1A_Ffactor,      !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN2A_Ffactor,      !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS1A_Ffactor,      !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_grd,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS2A_Ffactor,      !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Office,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    46.327300,               !- Vertex 4 X-coordinate {m}
    1.676300,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    g Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    gFloorC_Ffactor,         !- Construction Name
    G Corridor,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_mid,        !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    M SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,     !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    46.327300,               !- Vertex 4 X-coordinate {m}
    1.676300,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    m Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof SWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof NWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof SEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof NEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NE Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof N1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof N2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof S1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof S2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall_top,        !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    7.619600,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    7.619600,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    T SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    11.581800,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    11.581800,               !- Vertex 3 X-coordinate {m}
    7.619600,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    11.581800,               !- Vertex 4 X-coordinate {m}
    7.619600,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t WWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t EWall C,               !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_top,     !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    46.327300,               !- Vertex 4 X-coordinate {m}
    1.676300,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Roof C,                !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    3.047800,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    3.047800,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    1.676300,                !- Vertex 3 Y-coordinate {m}
    3.047800,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    3.047800;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    t Floor C,               !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    T Corridor,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    t Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.676300,                !- Vertex 1 Y-coordinate {m}
    0.000000,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    1.676300,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    0.000000,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.000000;                !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    GWindow1,                !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4476,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    1.4476,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    10.133380019685,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    10.133380019685,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow11,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4476,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    1.4476,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    10.133380019685,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    10.133380019685,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow12,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4476,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    1.4476,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    10.133380019685,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    10.133380019685,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow3,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4476,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    1.4476,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    10.133380019685,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    10.133380019685,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow2,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.785679133858268,       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.785679133858268,       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow6,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.785679133858268,       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.785679133858268,       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow5,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5,                    !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    10.5,                    !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    1.81422244094488,        !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    1.81422244094488,        !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow9,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5,                    !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    10.5,                    !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    1.81422244094488,        !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    1.81422244094488,        !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow10,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5,                    !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    10.5,                    !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    1.81422244094488,        !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    1.81422244094488,        !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow4,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5,                    !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    10.5,                    !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    1.81422244094488,        !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    1.81422244094488,        !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow8,                !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.1,                     !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.1,                     !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    6.81432086614173,        !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    6.81432086614173,        !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow7,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.1,                     !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.1,                     !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    6.81432086614173,        !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    6.81432086614173,        !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow1,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4476,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    1.4476,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    10.133380019685,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    10.133380019685,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow11,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4476,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    1.4476,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    10.133380019685,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    10.133380019685,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow12,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4476,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    1.4476,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    10.133380019685,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    10.133380019685,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow3,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4476,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    1.4476,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    10.133380019685,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    10.133380019685,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow2,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.785679133858268,       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.785679133858268,       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow6,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.785679133858268,       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.785679133858268,       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow5,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5,                    !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    10.5,                    !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    1.81422244094488,        !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    1.81422244094488,        !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow9,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5,                    !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    10.5,                    !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    1.81422244094488,        !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    1.81422244094488,        !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow10,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5,                    !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    10.5,                    !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    1.81422244094488,        !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    1.81422244094488,        !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow4,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5,                    !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    10.5,                    !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    1.81422244094488,        !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    1.81422244094488,        !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow8,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.1,                     !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.1,                     !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    6.81432086614173,        !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    6.81432086614173,        !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow7,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.1,                     !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.1,                     !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    6.81432086614173,        !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    6.81432086614173,        !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow1,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    T SWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4476,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    1.4476,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    10.133380019685,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    10.133380019685,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow11,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    T SWall S1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4476,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    1.4476,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    10.133380019685,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    10.133380019685,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow12,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    T SWall S2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4476,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    1.4476,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    10.133380019685,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    10.133380019685,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow3,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    T SWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4476,                  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    1.4476,                  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    10.133380019685,         !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    10.133380019685,         !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow2,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    T WWall SWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.785679133858268,       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.785679133858268,       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow6,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    T WWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.785679133858268,       !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.785679133858268,       !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow5,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    T NWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5,                    !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    10.5,                    !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    1.81422244094488,        !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    1.81422244094488,        !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow9,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    T NWall N1A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5,                    !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    10.5,                    !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    1.81422244094488,        !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    1.81422244094488,        !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow10,               !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    T NWall N2A,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5,                    !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    10.5,                    !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    1.81422244094488,        !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    1.81422244094488,        !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow4,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    T NWall NWA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5,                    !- Vertex 1 X-coordinate {m}
    7.6196,                  !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    10.5,                    !- Vertex 2 X-coordinate {m}
    7.6196,                  !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    1.81422244094488,        !- Vertex 3 X-coordinate {m}
    7.6196,                  !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    1.81422244094488,        !- Vertex 4 X-coordinate {m}
    7.6196,                  !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow8,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    T EWall SEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.1,                     !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.1,                     !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    6.81432086614173,        !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    6.81432086614173,        !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow7,                !- Name
    Window,                  !- Surface Type
    ResWindow_U_0.382_SHGC_0.368,  !- Construction Name
    T EWall NEA,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5818,                 !- Vertex 1 X-coordinate {m}
    1.1,                     !- Vertex 1 Y-coordinate {m}
    2.1731,                  !- Vertex 1 Z-coordinate {m}
    11.5818,                 !- Vertex 2 X-coordinate {m}
    1.1,                     !- Vertex 2 Y-coordinate {m}
    0.9539,                  !- Vertex 2 Z-coordinate {m}
    11.5818,                 !- Vertex 3 X-coordinate {m}
    6.81432086614173,        !- Vertex 3 Y-coordinate {m}
    0.9539,                  !- Vertex 3 Z-coordinate {m}
    11.5818,                 !- Vertex 4 X-coordinate {m}
    6.81432086614173,        !- Vertex 4 Y-coordinate {m}
    2.1731;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    GWindow13,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.295300,                !- Vertex 1 Y-coordinate {m}
    2.173100,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    1.295300,                !- Vertex 2 Y-coordinate {m}
    0.954000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.381000,                !- Vertex 3 Y-coordinate {m}
    0.954000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.381000,                !- Vertex 4 Y-coordinate {m}
    2.173100;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow13,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.295300,                !- Vertex 1 Y-coordinate {m}
    2.173100,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    1.295300,                !- Vertex 2 Y-coordinate {m}
    0.954000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.381000,                !- Vertex 3 Y-coordinate {m}
    0.954000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.381000,                !- Vertex 4 Y-coordinate {m}
    2.173100;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    MWindow14,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.382_SHGC_0.368,  !- Construction Name
    m EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.381000,                !- Vertex 1 Y-coordinate {m}
    2.173100,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    0.381000,                !- Vertex 2 Y-coordinate {m}
    0.954000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    1.295300,                !- Vertex 3 Y-coordinate {m}
    0.954000,                !- Vertex 3 Z-coordinate {m}
    46.327300,               !- Vertex 4 X-coordinate {m}
    1.295300,                !- Vertex 4 Y-coordinate {m}
    2.173100;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow13,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.382_SHGC_0.368,  !- Construction Name
    t WWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    1.295300,                !- Vertex 1 Y-coordinate {m}
    2.173100,                !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    1.295300,                !- Vertex 2 Y-coordinate {m}
    0.954000,                !- Vertex 2 Z-coordinate {m}
    0.000000,                !- Vertex 3 X-coordinate {m}
    0.381000,                !- Vertex 3 Y-coordinate {m}
    0.954000,                !- Vertex 3 Z-coordinate {m}
    0.000000,                !- Vertex 4 X-coordinate {m}
    0.381000,                !- Vertex 4 Y-coordinate {m}
    2.173100;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    TWindow14,               !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.382_SHGC_0.368,  !- Construction Name
    t EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.381000,                !- Vertex 1 Y-coordinate {m}
    2.173100,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    0.381000,                !- Vertex 2 Y-coordinate {m}
    0.954000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    1.295300,                !- Vertex 3 Y-coordinate {m}
    0.954000,                !- Vertex 3 Z-coordinate {m}
    46.327300,               !- Vertex 4 X-coordinate {m}
    1.295300,                !- Vertex 4 Y-coordinate {m}
    2.173100;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ENTRANCE DOOR,           !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.382_SHGC_0.368,  !- Construction Name
    g EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.327300,               !- Vertex 1 X-coordinate {m}
    0.050800,                !- Vertex 1 Y-coordinate {m}
    2.133500,                !- Vertex 1 Z-coordinate {m}
    46.327300,               !- Vertex 2 X-coordinate {m}
    0.050800,                !- Vertex 2 Y-coordinate {m}
    0.000000,                !- Vertex 2 Z-coordinate {m}
    46.327300,               !- Vertex 3 X-coordinate {m}
    1.625500,                !- Vertex 3 Y-coordinate {m}
    0.000000,                !- Vertex 3 Z-coordinate {m}
    46.327300,               !- Vertex 4 X-coordinate {m}
    1.625500,                !- Vertex 4 Y-coordinate {m}
    2.133500;                !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    G SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    G NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    Office_InternalMass_1,   !- Name
    InteriorFurnishings,     !- Construction Name
    Office,                  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    G NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    G N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    G N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    G S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    G S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    G S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    M SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

InternalMass,
    M NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

InternalMass,
    M SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M SE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

InternalMass,
    M NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

InternalMass,
    M N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

InternalMass,
    M N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

InternalMass,
    M S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

InternalMass,
    M S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    M S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    176.4981;                !- Surface Area {m2}

InternalMass,
    T SW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T SW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    T NW Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T NW Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    T SE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T SE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    T NE Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T NE Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    T N1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T N1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    T N2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T N2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    T S1 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T S1 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}

InternalMass,
    T S2 Apartment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    T S2 Apartment,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    88.2492727;              !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    G SW Apartment People,   !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    G NW Apartment People,   !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    Office People,           !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    OCC_OFF_w_SB_SCH,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    18.580626,               !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    G NE Apartment People,   !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    G N1 Apartment People,   !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    G N2 Apartment People,   !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    G S1 Apartment People,   !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    G S2 Apartment People,   !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    M SW Apartment People,   !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    M NW Apartment People,   !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    M SE Apartment People,   !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    M NE Apartment People,   !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    M N1 Apartment People,   !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    M N2 Apartment People,   !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    M S1 Apartment People,   !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    M S2 Apartment People,   !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    T SW Apartment People,   !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    T NW Apartment People,   !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    T SE Apartment People,   !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    T NE Apartment People,   !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    T N1 Apartment People,   !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    T N2 Apartment People,   !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_STAY_HOME_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    T S1 Apartment People,   !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    T S2 Apartment People,   !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_WORKING_FAMILY,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5000,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    G Corridor People,       !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_CORRIDOR,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.18,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    M Corridor People,       !- Name
    M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_CORRIDOR,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.18,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

People,
    T Corridor People,       !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    OCC_APT_SCH_CORRIDOR,    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.18,                    !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    G SW Apartment_Lights_hardwired,  !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G NW Apartment_Lights_hardwired,  !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office_Lights_hardwired, !- Name
    Office,                  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.8737155,               !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G NE Apartment_Lights_hardwired,  !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G N1 Apartment_Lights_hardwired,  !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G N2 Apartment_Lights_hardwired,  !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G S1 Apartment_Lights_hardwired,  !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G S2 Apartment_Lights_hardwired,  !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G Corridor_Lights_hardwired,  !- Name
    G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.250897,                !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M SW Apartment_Lights_hardwired,  !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M NW Apartment_Lights_hardwired,  !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M SE Apartment_Lights_hardwired,  !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M NE Apartment_Lights_hardwired,  !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M N1 Apartment_Lights_hardwired,  !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M N2 Apartment_Lights_hardwired,  !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M S1 Apartment_Lights_hardwired,  !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M S2 Apartment_Lights_hardwired,  !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M Corridor_Lights_hardwired,  !- Name
    M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.250897,                !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T SW Apartment_Lights_hardwired,  !- Name
    T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T NW Apartment_Lights_hardwired,  !- Name
    T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T SE Apartment_Lights_hardwired,  !- Name
    T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T NE Apartment_Lights_hardwired,  !- Name
    T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T N1 Apartment_Lights_hardwired,  !- Name
    T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T N2 Apartment_Lights_hardwired,  !- Name
    T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T S1 Apartment_Lights_hardwired,  !- Name
    T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T S2 Apartment_Lights_hardwired,  !- Name
    T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_hardwired,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.15278,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    T Corridor_Lights_hardwired,  !- Name
    T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.250897,                !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G SW Apartment_Lights_plugin,  !- Name
    G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G NW Apartment_Lights_plugin,  !- Name
    G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G NE Apartment_Lights_plugin,  !- Name
    G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G N1 Apartment_Lights_plugin,  !- Name
    G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G N2 Apartment_Lights_plugin,  !- Name
    G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G S1 Apartment_Lights_plugin,  !- Name
    G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G S2 Apartment_Lights_plugin,  !- Name
    G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M SW Apartment_Lights_plugin,  !- Name
    M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M NW Apartment_Lights_plugin,  !- Name
    M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M SE Apartment_Lights_plugin,  !- Name
    M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M NE Apartment_Lights_plugin,  !- Name
    M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M N1 Apartment_Lights_plugin,  !- Name
    M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M N2 Apartment_Lights_plugin,  !- Name
    M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M S1 Apartment_Lights_plugin,  !- Name
    M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    M S2 Apartment_Lights_plugin,  !- Name
    M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_apartment_plugin,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0.96875,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsPlugIn,            !- End-Use Subcategory
