{"Version": "24.2", "Building": {"Name": {"unit": null, "value": "OfficeMedium"}, "North Axis ": {"unit": "deg", "value": "0.0000"}, "Terrain": {"unit": null, "value": "City"}, "Loads Convergence Tolerance Value ": {"unit": "W", "value": "0.0400"}, "Temperature Convergence Tolerance Value ": {"unit": "deltaC", "value": "0.2000"}, "Solar Distribution": {"unit": null, "value": "FullInteriorAndExterior"}, "Maximum Number of Warmup Days": {"unit": null, "value": "25"}, "Minimum Number of Warmup Days": {"unit": null, "value": "6"}}, "Timestep": "6", "ConvergenceLimits": {"Minimum System Timestep ": {"unit": "minutes", "value": "1"}, "Maximum HVAC Iterations": {"unit": null, "value": "20"}}, "SurfaceConvectionAlgorithm:Inside": "TARP", "SurfaceConvectionAlgorithm:Outside": "TARP", "HeatBalanceAlgorithm": "ConductionTransferFunction", "ShadowCalculation": {"Shading Calculation Method": {"unit": null, "value": "PolygonClipping"}, "Shading Calculation Update Frequency Method": {"unit": null, "value": "Periodic"}, "Shading Calculation Update Frequency": {"unit": null, "value": "30"}}, "SimulationControl": {"Do Zone Sizing Calculation": {"unit": null, "value": "Yes"}, "Do System Sizing Calculation": {"unit": null, "value": "Yes"}, "Do Plant Sizing Calculation": {"unit": null, "value": "Yes"}, "Run Simulation for Sizing Periods": {"unit": null, "value": "No"}, "Run Simulation for Weather File Run Periods": {"unit": null, "value": "YES"}, "Do HVAC Sizing Simulation for Sizing Periods": {"unit": null, "value": "No"}, "Maximum Number of HVAC Sizing Simulation Passes": {"unit": null, "value": "1"}}, "RunPeriod": {"Name": {"unit": null, "value": "RUNPERIOD 1"}, "Begin Month": {"unit": null, "value": "1"}, "Begin Day of Month": {"unit": null, "value": "1"}, "Begin Year": {"unit": null, "value": null}, "End Month": {"unit": null, "value": "12"}, "End Day of Month": {"unit": null, "value": "31"}, "End Year": {"unit": null, "value": null}, "Day of Week for Start Day": {"unit": null, "value": "Sunday"}, "Use Weather File Holidays and Special Days": {"unit": null, "value": "No"}, "Use Weather File Daylight Saving Period": {"unit": null, "value": "No"}, "Apply Weekend Holiday Rule": {"unit": null, "value": "No"}, "Use Weather File Rain Indicators": {"unit": null, "value": "Yes"}, "Use Weather File Snow Indicators": {"unit": null, "value": "Yes"}}, "RunPeriodControl:SpecialDays": {"Name": {"unit": null, "value": "Thanksgiving"}, "Start Date": {"unit": null, "value": "4th Thursday in November"}, "Duration ": {"unit": "days", "value": "1"}, "Special Day Type": {"unit": null, "value": "Holiday"}}, "RunPeriodControl:DaylightSavingTime": {"Start Date": {"unit": null, "value": "2nd Sunday in March"}, "End Date": {"unit": null, "value": "1st Sunday in November"}}, "Site:Location": {"Name": {"unit": null, "value": "Buffalo.Niagara.Intl.AP_NY_USA WMO=725280"}, "Latitude ": {"unit": "deg", "value": "42.94"}, "Longitude ": {"unit": "deg", "value": "-78.74"}, "Time Zone ": {"unit": "hr", "value": "-5.00"}, "Elevation ": {"unit": "m", "value": "215.00"}}, "SizingPeriod:DesignDay": {"Name": {"unit": null, "value": "Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB"}, "Month": {"unit": null, "value": "7"}, "Day of Month": {"unit": null, "value": "21"}, "Day Type": {"unit": null, "value": "SummerDesignDay"}, "Maximum Dry-Bulb Temperature ": {"unit": "C", "value": "30.3"}, "Daily Dry-Bulb Temperature Range ": {"unit": "deltaC", "value": "9.3"}, "Dry-Bulb Temperature Range Modifier Type": {"unit": null, "value": "DefaultMultipliers"}, "Dry-Bulb Temperature Range Modifier Day Schedule Name": {"unit": null, "value": null}, "Humidity Condition Type": {"unit": null, "value": "Wetbulb"}, "Wetbulb or DewPoint at Maximum Dry-Bulb ": {"unit": "C", "value": "21.8"}, "Humidity Condition Day Schedule Name": {"unit": null, "value": null}, "Humidity Ratio at Maximum Dry-Bulb ": {"unit": "kgWater/kgDryAir", "value": null}, "Enthalpy at Maximum Dry-Bulb ": {"unit": "J/kg", "value": null}, "Daily Wet-Bulb Temperature Range ": {"unit": "deltaC", "value": null}, "Barometric Pressure ": {"unit": "Pa", "value": "98769."}, "Wind Speed ": {"unit": "m/s", "value": "5.7"}, "Wind Direction ": {"unit": "deg", "value": "240"}, "Rain Indicator": {"unit": null, "value": "No"}, "Snow Indicator": {"unit": null, "value": "No"}, "Daylight Saving Time Indicator": {"unit": null, "value": "No"}, "Solar Model Indicator": {"unit": null, "value": "ASHRAETau"}, "Beam Solar Day Schedule Name": {"unit": null, "value": null}, "Diffuse Solar Day Schedule Name": {"unit": null, "value": null}, "ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) ": {"unit": "dimensionless", "value": "0.462"}, "ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) ": {"unit": "dimensionless", "value": "2.001"}, "Sky Clearness": {"unit": null, "value": "0.00"}}, "Site:WaterMainsTemperature": {"Calculation Method": {"unit": null, "value": "Correlation"}, "Temperature Schedule Name": {"unit": null, "value": null}, "Annual Average Outdoor Air Temperature ": {"unit": "C", "value": "8.96666666666667"}, "Maximum Difference In Monthly Average Outdoor Air Temperatures ": {"unit": "deltaC", "value": "26.2"}}, "Site:GroundTemperature:FCfactorMethod": "9.7,6.0,-2.2,-3.4,-4.2,2.7,7.5,13.7,18.6,22.0,20.7,16.5", "Material:NoMass": {"Name": {"unit": null, "value": "Std Opaque Door Panel"}, "Roughness": {"unit": null, "value": "MediumRough"}, "Thermal Resistance ": {"unit": "m2-K/W", "value": "0.123456790123457"}, "Thermal Absorptance": {"unit": null, "value": "0.9"}, "Solar Absorptance": {"unit": null, "value": "0.7"}, "Visible Absorptance": {"unit": null, "value": "0.7"}}, "Construction": {"Name": {"unit": null, "value": "Window_U_0.38_SHGC_0.38"}, "Outside Layer": {"unit": null, "value": "Glazing Layer"}, "Layer 2": {"unit": null, "value": "100mm Normalweight concrete floor"}, "Layer 3": {"unit": null, "value": "Semiheated_Floor_Insulation"}, "Layer 4": {"unit": null, "value": "G01 16mm gypsum board"}}, "Material": {"Name": {"unit": null, "value": "M10 200mm concrete block basement wall"}, "Roughness": {"unit": null, "value": "MediumRough"}, "Thickness ": {"unit": "m", "value": "0.2032"}, "Conductivity ": {"unit": "W/m-K", "value": "1.326"}, "Density ": {"unit": "kg/m3", "value": "1842"}, "Specific Heat ": {"unit": "J/kg-K", "value": "912"}, "Thermal Absorptance": {"unit": null, "value": "0.9000"}, "Solar Absorptance": {"unit": null, "value": "0.7000"}, "Visible Absorptance": {"unit": null, "value": "0.5000"}}, "WindowMaterial:SimpleGlazingSystem": {"Name": {"unit": null, "value": "Glazing Layer"}, "U-Factor ": {"unit": "W/m2-K", "value": "2.1577388"}, "Solar Heat Gain Coefficient": {"unit": null, "value": "0.38"}, "Visible Transmittance": {"unit": null, "value": "0.38"}}, "Construction:FfactorGroundFloor": {"Name": {"unit": null, "value": "Core_bot_ZN_5_Floor_Ffactor"}, "F-Factor ": {"unit": "W/m-K", "value": "0.93474"}, "Area ": {"unit": "m2", "value": "983.5365718200002"}, "PerimeterExposed ": {"unit": "m", "value": "0"}}, "Zone": {"Name": {"unit": null, "value": "Perimeter_mid_ZN_4"}, "Direction of Relative North ": {"unit": "deg", "value": "0.0000"}, "X Origin ": {"unit": "m", "value": "0.0000"}, "Y Origin ": {"unit": "m", "value": "0.0000"}, "Z Origin ": {"unit": "m", "value": "0.0000"}, "Type": {"unit": null, "value": "1"}, "Multiplier": {"unit": null, "value": "1.0000"}, "Ceiling Height ": {"unit": "m", "value": "2.7432"}, "Volume ": {"unit": "m3", "value": "autocalculate"}, "Floor Area ": {"unit": "m2", "value": "autocalculate"}, "Zone Inside Convection Algorithm": {"unit": null, "value": null}, "Zone Outside Convection Algorithm": {"unit": null, "value": null}, "Part of Total Floor Area": {"unit": null, "value": "YES"}}, "GlobalGeometryRules": {"Starting Vertex Position": {"unit": null, "value": "UpperLeftCorner"}, "Vertex Entry Direction": {"unit": null, "value": "Counterclockwise"}, "Coordinate System": {"unit": null, "value": "Relative"}}, "BuildingSurface:Detailed": {"Name": {"unit": null, "value": "Perimeter_top_Plenum_Wall_West"}, "Surface Type": {"unit": null, "value": "Wall"}, "Construction Name": {"unit": null, "value": "nonres_ext_wall"}, "Zone Name": {"unit": null, "value": "TopFloor_Plenum"}, "Space Name": {"unit": null, "value": null}, "Outside Boundary Condition": {"unit": null, "value": "Outdoors"}, "Outside Boundary Condition Object": {"unit": null, "value": null}, "Sun Exposure": {"unit": null, "value": "SunExposed"}, "Wind Exposure": {"unit": null, "value": "WindExposed"}, "View Factor to Ground": {"unit": null, "value": "AutoCalculate"}, "Number of Vertices": {"unit": null, "value": "4"}, "X,Y,Z ==> Vertex 1 ": {"unit": "m", "value": "0.0000,33.2738,11.8872"}, "X,Y,Z ==> Vertex 2 ": {"unit": "m", "value": "0.0000,33.2738,10.668"}, "X,Y,Z ==> Vertex 3 ": {"unit": "m", "value": "0.0000,0.0000,10.668"}, "X,Y,Z ==> Vertex 4 ": {"unit": "m", "value": "0.0000,0.0000,11.8872"}}, "FenestrationSurface:Detailed": {"Name": {"unit": null, "value": "Perimeter_top_ZN_4_Wall_West_Window"}, "Surface Type": {"unit": null, "value": "Window"}, "Construction Name": {"unit": null, "value": "Window_U_0.38_SHGC_0.38"}, "Building Surface Name": {"unit": null, "value": "Perimeter_top_ZN_4_Wall_West"}, "Outside Boundary Condition Object": {"unit": null, "value": null}, "View Factor to Ground": {"unit": null, "value": "AutoCalculate"}, "Frame and Divider Name": {"unit": null, "value": null}, "Multiplier": {"unit": null, "value": "1.0000"}, "Number of Vertices": {"unit": null, "value": "4"}, "X,Y,Z ==> Vertex 1 ": {"unit": "m", "value": "0.000,33.2737,10.2541"}, "X,Y,Z ==> Vertex 2 ": {"unit": "m", "value": "0.000,33.2737,9.06538"}, "X,Y,Z ==> Vertex 3 ": {"unit": "m", "value": "0.000,0.0000,9.06538"}, "X,Y,Z ==> Vertex 4 ": {"unit": "m", "value": "0.000,0.0000,10.2541"}}, "InternalMass": {"Name": {"unit": null, "value": "Perimeter_mid_ZN_4_InternalMass_1"}, "Construction Name": {"unit": null, "value": "InteriorFurnishings"}, "Zone or ZoneList Name": {"unit": null, "value": "Perimeter_mid_ZN_4"}, "Space or SpaceList Name": {"unit": null, "value": null}, "Surface Area ": {"unit": "m2", "value": "262.5056"}}, "ScheduleTypeLimits": {"Name": {"unit": null, "value": "Number"}, "Lower Limit Value": {"unit": null, "value": "10"}, "Upper Limit Value": {"unit": null, "value": "90"}, "Numeric Type": {"unit": null, "value": "Continuous"}}, "Schedule:Compact": {"Name": {"unit": null, "value": "PERIMETER_MID_ZN_2_OA_Mult"}, "Schedule Type Limits Name": {"unit": null, "value": "Fraction"}, "Field 1": {"unit": null, "value": "Through: 12/31"}, "Field 2": {"unit": null, "value": "For: Weekdays"}, "Field 3": {"unit": null, "value": "Until: 01:00,1"}, "Field 5": {"unit": null, "value": "Until: 02:00,1"}, "Field 7": {"unit": null, "value": "Until: 03:00,1"}, "Field 9": {"unit": null, "value": "Until: 04:00,1"}, "Field 10": {"unit": null, "value": "Until: 06:00,1.0"}, "Field 12": {"unit": null, "value": "Until: 18:00,0.25"}, "Field 14": {"unit": null, "value": "Until: 24:00,1.0"}, "Field 16": {"unit": null, "value": "For:Sunday Holidays AllOtherDays"}, "Field 17": {"unit": null, "value": "Until: 08:00,1"}, "Field 8": {"unit": null, "value": "For:Sunday Holidays AllOtherDays"}, "Field 15": {"unit": null, "value": "Until: 07:00,1"}, "Field 19": {"unit": null, "value": "Until: 09:00,1"}, "Field 11": {"unit": null, "value": "Until: 05:00,1"}, "Field 13": {"unit": null, "value": "Until: 06:00,1"}, "Field 21": {"unit": null, "value": "Until: 10:00,1"}, "Field 23": {"unit": null, "value": "Until: 11:00,0"}, "Field 24": {"unit": null, "value": "For: Saturday"}, "Field 26": {"unit": null, "value": "Until: 24:00,0.05"}, "Field 27": {"unit": null, "value": "Until: 13:00,0"}, "Field 29": {"unit": null, "value": "Until: 14:00,1"}, "Field 31": {"unit": null, "value": "Until: 15:00,0"}, "Field 33": {"unit": null, "value": "Until: 16:00,1"}, "Field 35": {"unit": null, "value": "Until: 17:00,1"}, "Field 37": {"unit": null, "value": "Until: 18:00,1"}, "Field 39": {"unit": null, "value": "Until: 19:00,1"}, "Field 40": {"unit": null, "value": "Until: 24:00,0"}, "Field 42": {"unit": null, "value": "Until: 05:00,0.00"}, "Field 43": {"unit": null, "value": "Until: 21:00,1"}, "Field 45": {"unit": null, "value": "Until: 22:00,1"}, "Field 47": {"unit": null, "value": "Until: 23:00,1"}, "Field 18": {"unit": null, "value": "Until: 07:00,24.0"}, "Field 20": {"unit": null, "value": "Until: 22:00,24.0"}, "Field 25": {"unit": null, "value": "Until: 12:00,1"}, "Field 34": {"unit": null, "value": "Until: 17:00,21.0"}, "Field 36": {"unit": null, "value": "Until: 24:00,24.0"}, "Field 41": {"unit": null, "value": "Until: 20:00,1"}, "Field 22": {"unit": null, "value": "Until: 24:00,0.0"}, "Field 28": {"unit": null, "value": "Until: 05:00,15.6"}, "Field 44": {"unit": null, "value": "Until: 06:00,0.00"}, "Field 49": {"unit": null, "value": "Until: 24:00,1"}, "Field 51": {"unit": null, "value": "For: Saturday"}, "Field 52": {"unit": null, "value": "Until: 01:00,1"}, "Field 54": {"unit": null, "value": "Until: 02:00,1"}, "Field 56": {"unit": null, "value": "Until: 03:00,1"}, "Field 58": {"unit": null, "value": "Until: 04:00,1"}, "Field 60": {"unit": null, "value": "Until: 05:00,1"}, "Field 62": {"unit": null, "value": "Until: 06:00,1"}, "Field 64": {"unit": null, "value": "Until: 07:00,1"}, "Field 66": {"unit": null, "value": "Until: 08:00,1"}, "Field 68": {"unit": null, "value": "Until: 09:00,1"}, "Field 70": {"unit": null, "value": "Until: 10:00,1"}, "Field 72": {"unit": null, "value": "Until: 11:00,0"}, "Field 74": {"unit": null, "value": "Until: 12:00,1"}, "Field 76": {"unit": null, "value": "Until: 13:00,0"}, "Field 78": {"unit": null, "value": "Until: 14:00,1"}, "Field 80": {"unit": null, "value": "Until: 15:00,0"}, "Field 82": {"unit": null, "value": "Until: 16:00,1"}, "Field 84": {"unit": null, "value": "Until: 17:00,1"}, "Field 86": {"unit": null, "value": "Until: 18:00,1"}, "Field 88": {"unit": null, "value": "Until: 19:00,1"}, "Field 90": {"unit": null, "value": "Until: 20:00,1"}, "Field 92": {"unit": null, "value": "Until: 21:00,1"}, "Field 94": {"unit": null, "value": "Until: 22:00,1"}, "Field 96": {"unit": null, "value": "Until: 23:00,1"}, "Field 98": {"unit": null, "value": "Until: 24:00,1"}, "Field 100": {"unit": null, "value": "For: AllOtherDays"}, "Field 101": {"unit": null, "value": "Until: 24:00,1"}, "Field 103": {"unit": null, "value": "Until: 06:00,25.7"}, "Field 105": {"unit": null, "value": "Until: 07:00,25.0"}, "Field 107": {"unit": null, "value": "Until: 22:00,24.0"}, "Field 108": {"unit": null, "value": "Until: 24:00,0.0"}, "Field 110": {"unit": null, "value": "For:Sunday Holidays AllOtherDays"}, "Field 111": {"unit": null, "value": "For WinterDesignDay"}, "Field 113": {"unit": null, "value": "Until: 18:00,0.05"}, "Field 115": {"unit": null, "value": "Until: 24:00,26.7"}, "Field 6": {"unit": null, "value": "Until: 24:00,50"}, "Field 46": {"unit": null, "value": "Until: 07:00,0.07"}, "Field 48": {"unit": null, "value": "Until: 08:00,0.11"}, "Field 50": {"unit": null, "value": "Until: 09:00,0.15"}, "Field 69": {"unit": null, "value": "Until: 24:00,0.0"}, "Field 75": {"unit": null, "value": "Until: 05:00,0.00"}, "Field 77": {"unit": null, "value": "Until: 06:00,0.00"}, "Field 79": {"unit": null, "value": "Until: 11:00,0.04"}, "Field 81": {"unit": null, "value": "Until: 13:00,0.06"}, "Field 83": {"unit": null, "value": "Until: 14:00,0.09"}, "Field 85": {"unit": null, "value": "Until: 15:00,0.06"}, "Field 87": {"unit": null, "value": "Until: 18:00,0.04"}, "Field 89": {"unit": null, "value": "Until: 22:00,0.00"}, "Field 91": {"unit": null, "value": "Until: 24:00,0.00"}, "Field 30": {"unit": null, "value": "Until: 06:00,21.0"}, "Field 32": {"unit": null, "value": "Until: 07:00,21.0"}, "Field 38": {"unit": null, "value": "For:Sunday Holidays AllOtherDays"}, "Field 109": {"unit": null, "value": "Until: 24:00,26.7"}, "Field 112": {"unit": null, "value": "Until: 24:00,26.7"}, "Field 114": {"unit": null, "value": "For:Sunday Holidays AllOtherDays"}}, "People": {"Name": {"unit": null, "value": "Perimeter_mid_ZN_4"}, "Zone or ZoneList or Space or SpaceList Name": {"unit": null, "value": "Perimeter_mid_ZN_4"}, "Number of People Schedule Name": {"unit": null, "value": "BLDG_OCC_SCH_wo_SB"}, "Number of People Calculation Method": {"unit": null, "value": "Area/Person"}, "Number of People": {"unit": null, "value": null}, "People per Floor Area ": {"unit": "person/m2", "value": null}, "Floor Area per Person ": {"unit": "m2/person", "value": "18.5787942465724"}, "Fraction Radiant": {"unit": null, "value": "0.3000"}, "Sensible Heat Fraction": {"unit": null, "value": "AUTOCALCULATE"}, "Activity Level Schedule Name": {"unit": null, "value": "ACTIVITY_SCH"}, "Carbon Dioxide Generation Rate ": {"unit": "m3/s-W", "value": null}, "Enable ASHRAE 55 Comfort Warnings": {"unit": null, "value": "No"}, "Mean Radiant Temperature Calculation Type": {"unit": null, "value": "EnclosureAveraged"}, "Surface Name/Angle Factor List Name": {"unit": null, "value": null}, "Work Efficiency Schedule Name": {"unit": null, "value": "WORK_EFF_SCH"}, "Clothing Insulation Calculation Method": {"unit": null, "value": "ClothingInsulationSchedule"}, "Clothing Insulation Calculation Method Schedule Name": {"unit": null, "value": null}, "Clothing Insulation Schedule Name": {"unit": null, "value": "CLOTHING_SCH"}, "Air Velocity Schedule Name": {"unit": null, "value": "AIR_VELO_SCH"}, "Thermal Comfort Model 1 Type": {"unit": null, "value": "FANGER"}}, "Lights": {"Name": {"unit": null, "value": "Perimeter_mid_ZN_4_Lights"}, "Zone or ZoneList or Space or SpaceList Name": {"unit": null, "value": "Perimeter_mid_ZN_4"}, "Schedule Name": {"unit": null, "value": "BLDG_LIGHT_SCH"}, "Design Level Calculation Method": {"unit": null, "value": "Watts/Area"}, "Lighting Level ": {"unit": "W", "value": null}, "Watts per Floor Area ": {"unit": "W/m2", "value": "7.653140306"}, "Watts per Person ": {"unit": "W/person", "value": null}, "Return Air Fraction": {"unit": null, "value": "0.0000"}, "Fraction Radiant": {"unit": null, "value": "0.7000"}, "Fraction Visible": {"unit": null, "value": "0.2000"}, "Fraction Replaceable": {"unit": null, "value": "1.0000"}, "End-Use Subcategory": {"unit": null, "value": "LightsWired"}, "Return Air Fraction Calculated from Plenum Temperature": {"unit": null, "value": "No"}}, "ElectricEquipment": {"Name": {"unit": null, "value": "Elevators_Lights_Fan"}, "Zone or ZoneList or Space or SpaceList Name": {"unit": null, "value": "Core_bottom"}, "Schedule Name": {"unit": null, "value": "ELEV_LIGHT_FAN_SCH_ADD_DF"}, "Design Level Calculation Method": {"unit": null, "value": "EquipmentLevel"}, "Design Level ": {"unit": "W", "value": "125"}, "Watts per Floor Area ": {"unit": "W/m2", "value": null}, "Watts per Person ": {"unit": "W/person", "value": null}, "Fraction Latent": {"unit": null, "value": "0.0000"}, "Fraction Radiant": {"unit": null, "value": "0.5000"}, "Fraction Lost": {"unit": null, "value": "0.0000"}, "End-Use Subcategory": {"unit": null, "value": "ElevatorLightsFan"}}, "Exterior:Lights": {"Name": {"unit": null, "value": "Exterior_Lights_b"}, "Schedule Name": {"unit": null, "value": "Exterior_lighting_schedule_b"}, "Design Level ": {"unit": "W", "value": "4717.263937"}, "Control Option": {"unit": null, "value": "AstronomicalClock"}, "End-Use Subcategory": {"unit": null, "value": "General"}}, "Daylighting:Controls": {"Name": {"unit": null, "value": "Perimeter_top_ZN_4_DaylCtrl"}, "Zone or Space Name": {"unit": null, "value": "Perimeter_top_ZN_4"}, "Daylighting Method": {"unit": null, "value": "SplitFlux"}, "Availability Schedule Name": {"unit": null, "value": null}, "Lighting Control Type": {"unit": null, "value": "Continuous"}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"unit": null, "value": "0.3"}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"unit": null, "value": "0.15"}, "Number of Stepped Control Steps": {"unit": null, "value": "3"}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"unit": null, "value": "1.0"}, "Glare Calculation Daylighting Reference Point Name": {"unit": null, "value": "Perimeter_top_ZN_4_DaylRefPt1"}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"unit": "deg", "value": "270.0"}, "Maximum Allowable Discomfort Glare Index": {"unit": null, "value": "22.0"}, "DElight Gridding Resolution ": {"unit": "m2", "value": null}, "Daylighting Reference Point 1 Name": {"unit": null, "value": "Perimeter_top_ZN_4_DaylRefPt1"}, "Fraction of Lights Controlled by Reference Point 1": {"unit": null, "value": "0.3835"}, "Illuminance Setpoint at Reference Point 1 ": {"unit": "lux", "value": "377"}, "Daylighting Reference Point 2 Name": {"unit": null, "value": "Perimeter_top_ZN_4_DaylRefPt2"}, "Fraction of Lights Controlled by Reference Point 2": {"unit": null, "value": "0.0"}, "Illuminance Setpoint at Reference Point 2 ": {"unit": "lux", "value": "377"}}, "Daylighting:ReferencePoint": {"Name": {"unit": null, "value": "Perimeter_top_ZN_4_DaylRefPt2"}, "Zone or Space Name": {"unit": null, "value": "Perimeter_top_ZN_4"}, "X-Coordinate of Reference Point ": {"unit": "m", "value": "3.048000"}, "Y-Coordinate of Reference Point ": {"unit": "m", "value": "16.636900"}, "Z-Coordinate of Reference Point ": {"unit": "m", "value": "8.687000"}}, "ZoneInfiltration:DesignFlowRate": {"Name": {"unit": null, "value": "TopFloor_Plenum_Infiltration"}, "Zone or ZoneList or Space or SpaceList Name": {"unit": null, "value": "TopFloor_Plenum"}, "Schedule Name": {"unit": null, "value": "INFIL_SCH_PNNL"}, "Design Flow Rate Calculation Method": {"unit": null, "value": "Flow/ExteriorArea"}, "Design Flow Rate ": {"unit": "m3/s", "value": "0"}, "Flow Rate per Floor Area ": {"unit": "m3/s-m2", "value": null}, "Flow Rate per Exterior Surface Area ": {"unit": "m3/s-m2", "value": "6.19256064e-05"}, "Air Changes per Hour ": {"unit": "1/hr", "value": null}, "Constant Term Coefficient": {"unit": null, "value": "0"}, "Temperature Term Coefficient": {"unit": null, "value": "0.0000"}, "Velocity Term Coefficient": {"unit": null, "value": "0.2240"}, "Velocity Squared Term Coefficient": {"unit": null, "value": "0.0000"}}, "Sizing:Parameters": {"Heating Sizing Factor": {"unit": null, "value": "1.0"}, "Cooling Sizing Factor": {"unit": null, "value": "1.0"}, "Timesteps in Averaging Window": {"unit": null, "value": "6"}}, "Sizing:Zone": {"Zone or ZoneList Name": {"unit": null, "value": "Perimeter_mid_ZN_4"}, "Zone Cooling Design Supply Air Temperature Input Method": {"unit": null, "value": "SupplyAirTemperature"}, "Zone Cooling Design Supply Air Temperature ": {"unit": "C", "value": "12.8"}, "Zone Cooling Design Supply Air Temperature Difference ": {"unit": "deltaC", "value": null}, "Zone Heating Design Supply Air Temperature Input Method": {"unit": null, "value": "SupplyAirTemperature"}, "Zone Heating Design Supply Air Temperature ": {"unit": "C", "value": "40.0"}, "Zone Heating Design Supply Air Temperature Difference ": {"unit": "deltaC", "value": null}, "Zone Cooling Design Supply Air Humidity Ratio ": {"unit": "kgWater/kgDryAir", "value": "0.0085"}, "Zone Heating Design Supply Air Humidity Ratio ": {"unit": "kgWater/kgDryAir", "value": "0.008"}, "Design Specification Outdoor Air Object Name": {"unit": null, "value": "SZ DSOA Perimeter_mid_ZN_4"}, "Zone Heating Sizing Factor": {"unit": null, "value": null}, "Zone Cooling Sizing Factor": {"unit": null, "value": null}, "Cooling Design Air Flow Method": {"unit": null, "value": "DesignDay"}, "Cooling Design Air Flow Rate ": {"unit": "m3/s", "value": "0.0"}, "Cooling Minimum Air Flow per Zone Floor Area ": {"unit": "m3/s-m2", "value": null}, "Cooling Minimum Air Flow ": {"unit": "m3/s", "value": "0.0"}, "Cooling Minimum Air Flow Fraction": {"unit": null, "value": "0.0"}, "Heating Design Air Flow Method": {"unit": null, "value": "DesignDay"}, "Heating Design Air Flow Rate ": {"unit": "m3/s", "value": "0.0"}, "Heating Maximum Air Flow per Zone Floor Area ": {"unit": "m3/s-m2", "value": null}, "Heating Maximum Air Flow ": {"unit": "m3/s", "value": null}, "Heating Maximum Air Flow Fraction": {"unit": null, "value": null}, "Design Specification Zone Air Distribution Object Name": {"unit": null, "value": "VAV_Zone_AirDistribution"}, "Account for Dedicated Outdoor Air System": {"unit": null, "value": "No"}, "Dedicated Outdoor Air System Control Strategy": {"unit": null, "value": "NeutralSupplyAir"}, "Dedicated Outdoor Air Low Setpoint Temperature for Design ": {"unit": "C", "value": "autosize"}, "Dedicated Outdoor Air High Setpoint Temperature for Design ": {"unit": "C", "value": "autosize"}, "Zone Load Sizing Method": {"unit": null, "value": "Sensible Load Only No Latent Load"}, "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method": {"unit": null, "value": "HumidityRatioDifference"}, "Zone Dehumidification Design Supply Air Humidity Ratio ": {"unit": "kgWater/kgDryAir", "value": null}, "Zone Cooling Design Supply Air Humidity Ratio Difference ": {"unit": "kgWater/kgDryAir", "value": "0.005"}, "Zone Latent Heating Design Supply Air Humidity Ratio Input Method": {"unit": null, "value": "HumidityRatioDifference"}, "Zone Humidification Design Supply Air Humidity Ratio ": {"unit": "kgWater/kgDryAir", "value": null}, "Zone Humidification Design Supply Air Humidity Ratio Difference ": {"unit": "kgWater/kgDryAir", "value": "0.005"}}, "DesignSpecification:OutdoorAir": {"Name": {"unit": null, "value": "CM DSOA Perimeter_mid_ZN_4"}, "Outdoor Air Method": {"unit": null, "value": "Sum"}, "Outdoor Air Flow per Person ": {"unit": "m3/s-person", "value": "0.00000001"}, "Outdoor Air Flow per Zone Floor Area ": {"unit": "m3/s-m2", "value": "0.000431773"}, "Outdoor Air Flow per Zone ": {"unit": "m3/s", "value": "0.0"}}, "DesignSpecification:ZoneAirDistribution": {"Name": {"unit": null, "value": "CM DSZAD Perimeter_mid_ZN_4"}, "Zone Air Distribution Effectiveness in Cooling Mode ": {"unit": "dimensionless", "value": "1"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"unit": "dimensionless", "value": "1"}, "Zone Air Distribution Effectiveness Schedule Name": {"unit": null, "value": null}, "Zone Secondary Recirculation Fraction ": {"unit": "dimensionless", "value": null}, "Minimum Zone Ventilation Efficiency ": {"unit": "dimensionless", "value": "0.6"}}, "Sizing:System": {"AirLoop Name": {"unit": null, "value": "PACU_VAV_top"}, "Type of Load to Size On": {"unit": null, "value": "Sensible"}, "Design Outdoor Air Flow Rate ": {"unit": "m3/s", "value": "1.1951"}, "Central Heating Maximum System Air Flow Ratio": {"unit": null, "value": "0.3000"}, "Preheat Design Temperature ": {"unit": "C", "value": "7.0"}, "Preheat Design Humidity Ratio ": {"unit": "kgWater/kgDryAir", "value": "0.008"}, "Precool Design Temperature ": {"unit": "C", "value": "12.8000"}, "Precool Design Humidity Ratio ": {"unit": "kgWater/kgDryAir", "value": "0.008"}, "Central Cooling Design Supply Air Temperature ": {"unit": "C", "value": "12.8000"}, "Central Heating Design Supply Air Temperature ": {"unit": "C", "value": "12.8000"}, "Type of Zone Sum to Use": {"unit": null, "value": "Coincident"}, "100% Outdoor Air in Cooling": {"unit": null, "value": "No"}, "100% Outdoor Air in Heating": {"unit": null, "value": "No"}, "Central Cooling Design Supply Air Humidity Ratio ": {"unit": "kgWater/kgDryAir", "value": "0.0085"}, "Central Heating Design Supply Air Humidity Ratio ": {"unit": "kgWater/kgDryAir", "value": "0.008"}, "Cooling Supply Air Flow Rate Method": {"unit": null, "value": "DesignDay"}, "Cooling Supply Air Flow Rate ": {"unit": "m3/s", "value": "0.0"}, "Cooling Supply Air Flow Rate Per Floor Area ": {"unit": "m3/s-m2", "value": null}, "Cooling Fraction of Autosized Cooling Supply Air Flow Rate": {"unit": null, "value": null}, "Cooling Supply Air Flow Rate Per Unit Cooling Capacity ": {"unit": "m3/s-W", "value": null}, "Heating Supply Air Flow Rate Method": {"unit": null, "value": "DesignDay"}, "Heating Supply Air Flow Rate ": {"unit": "m3/s", "value": "0.0"}, "Heating Supply Air Flow Rate Per Floor Area ": {"unit": "m3/s-m2", "value": null}, "Heating Fraction of Autosized Heating Supply Air Flow Rate": {"unit": null, "value": null}, "Heating Fraction of Autosized Cooling Supply Air Flow Rate": {"unit": null, "value": null}, "Heating Supply Air Flow Rate Per Unit Heating Capacity ": {"unit": "m3/s-W", "value": null}, "System Outdoor Air Method": {"unit": null, "value": "ZoneSum"}, "Zone Maximum Outdoor Air Fraction ": {"unit": "dimensionless", "value": null}, "Cooling Design Capacity Method": {"unit": null, "value": null}, "Cooling Design Capacity ": {"unit": "W", "value": null}, "Cooling Design Capacity Per Floor Area ": {"unit": "W/m2", "value": null}, "Fraction of Autosized Cooling Design Capacity": {"unit": null, "value": null}, "Heating Design Capacity Method": {"unit": null, "value": null}, "Heating Design Capacity ": {"unit": "W", "value": null}, "Heating Design Capacity Per Floor Area ": {"unit": "W/m2", "value": null}, "Fraction of Autosized Heating Design Capacity": {"unit": null, "value": null}, "Central Cooling Capacity Control Method": {"unit": null, "value": null}}, "Sizing:Plant": {"Plant or Condenser Loop Name": {"unit": null, "value": "SHWSys1"}, "Loop Type": {"unit": null, "value": "Heating"}, "Design Loop Exit Temperature ": {"unit": "C", "value": "60"}, "Loop Design Temperature Difference ": {"unit": "deltaC", "value": "5.0"}}, "Curve:Biquadratic": {"Name": {"unit": null, "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT"}, "Coefficient1 Constant": {"unit": null, "value": "-0.536161"}, "Coefficient2 x": {"unit": null, "value": "0.105138"}, "Coefficient3 x**2": {"unit": null, "value": "-0.00172659"}, "Coefficient4 y": {"unit": null, "value": "0.0149848"}, "Coefficient5 y**2": {"unit": null, "value": "0.000659948"}, "Coefficient6 x*y": {"unit": null, "value": "-0.0017385"}, "Minimum Value of x": {"unit": null, "value": "16.5556"}, "Maximum Value of x": {"unit": null, "value": "22.1111"}, "Minimum Value of y": {"unit": null, "value": "23.7778"}, "Maximum Value of y": {"unit": null, "value": "47.66"}}, "Curve:Quadratic": {"Name": {"unit": null, "value": "FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR"}, "Coefficient1 Constant": {"unit": null, "value": "0.771"}, "Coefficient2 x": {"unit": null, "value": "0.229"}, "Coefficient3 x**2": {"unit": null, "value": "0.0"}, "Minimum Value of x": {"unit": null, "value": "0.0"}, "Maximum Value of x": {"unit": null, "value": "1.0"}}, "NodeList": {"Name": {"unit": null, "value": "PACU_VAV_top_OANode List"}, "Node 1 Name": {"unit": null, "value": "PACU_VAV_top_OAInlet Node"}}, "BranchList": {"Name": {"unit": null, "value": "SHWSys1 Demand Branches"}, "Branch 1 Name": {"unit": null, "value": "SHWSys1 Demand Inlet Branch"}, "Branch 2 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 1"}, "Branch 3 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 2"}, "Branch 4 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 3"}, "Branch 5 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 4"}, "Branch 6 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 5"}, "Branch 7 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 6"}, "Branch 8 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 7"}, "Branch 9 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 8"}, "Branch 10 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 9"}, "Branch 11 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 10"}, "Branch 12 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 11"}, "Branch 13 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 12"}, "Branch 14 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 13"}, "Branch 15 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 14"}, "Branch 16 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 15"}, "Branch 17 Name": {"unit": null, "value": "SHWSys1 Demand Bypass Branch"}, "Branch 18 Name": {"unit": null, "value": "SHWSys1 Demand Outlet Branch"}}, "ConnectorList": {"Name": {"unit": null, "value": "SHWSys1 Demand Connectors"}, "Connector 1 Object Type": {"unit": null, "value": "Connector:Splitter"}, "Connector 1 Name": {"unit": null, "value": "SHWSys1 Demand Splitter"}, "Connector 2 Object Type": {"unit": null, "value": "Connector:Mixer"}, "Connector 2 Name": {"unit": null, "value": "SHWSys1 Demand Mixer"}}, "Branch": {"Name": {"unit": null, "value": "SHWSys1 Demand Outlet Branch"}, "Pressure Drop Curve Name": {"unit": null, "value": null}, "Component 1 Object Type": {"unit": null, "value": "Pipe:Adiabatic"}, "Component 1 Name": {"unit": null, "value": "SHWSys1 Demand Outlet Pipe"}, "Component 1 Inlet Node Name": {"unit": null, "value": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe"}, "Component 1 Outlet Node Name": {"unit": null, "value": "SHWSys1 Demand Outlet Node"}, "Component 2 Object Type": {"unit": null, "value": "CoilSystem:Cooling:DX"}, "Component 2 Name": {"unit": null, "value": "PACU_VAV_top_CoolC"}, "Component 2 Inlet Node Name": {"unit": null, "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode"}, "Component 2 Outlet Node Name": {"unit": null, "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode"}, "Component 3 Object Type": {"unit": null, "value": "Coil:Heating:Fuel"}, "Component 3 Name": {"unit": null, "value": "PACU_VAV_top_HeatC"}, "Component 3 Inlet Node Name": {"unit": null, "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode"}, "Component 3 Outlet Node Name": {"unit": null, "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode"}, "Component 4 Object Type": {"unit": null, "value": "Fan:VariableVolume"}, "Component 4 Name": {"unit": null, "value": "PACU_VAV_top Fan"}, "Component 4 Inlet Node Name": {"unit": null, "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode"}, "Component 4 Outlet Node Name": {"unit": null, "value": "PACU_VAV_top Supply Equipment Outlet Node"}}, "Pipe:Adiabatic": {"Name": {"unit": null, "value": "SHWSys1 Demand Outlet Pipe"}, "Inlet Node Name": {"unit": null, "value": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe"}, "Outlet Node Name": {"unit": null, "value": "SHWSys1 Demand Outlet Node"}}, "PlantLoop": {"Name": {"unit": null, "value": "SHWSys1"}, "Fluid Type": {"unit": null, "value": "WATER"}, "User Defined Fluid Type": {"unit": null, "value": null}, "Plant Equipment Operation Scheme Name": {"unit": null, "value": "SHWSys1 Loop Operation Scheme List"}, "Loop Temperature Setpoint Node Name": {"unit": null, "value": "SHWSys1 Supply Outlet Node"}, "Maximum Loop Temperature ": {"unit": "C", "value": "60"}, "Minimum Loop Temperature ": {"unit": "C", "value": "10.0"}, "Maximum Loop Flow Rate ": {"unit": "m3/s", "value": "AUTOSIZE"}, "Minimum Loop Flow Rate ": {"unit": "m3/s", "value": "0.0"}, "Plant Loop Volume ": {"unit": "m3", "value": "AUTOSIZE"}, "Plant Side Inlet Node Name": {"unit": null, "value": "SHWSys1 Supply Inlet Node"}, "Plant Side Outlet Node Name": {"unit": null, "value": "SHWSys1 Supply Outlet Node"}, "Plant Side Branch List Name": {"unit": null, "value": "SHWSys1 Supply Branches"}, "Plant Side Connector List Name": {"unit": null, "value": "SHWSys1 Supply Connectors"}, "Demand Side Inlet Node Name": {"unit": null, "value": "SHWSys1 Demand Inlet Node"}, "Demand Side Outlet Node Name": {"unit": null, "value": "SHWSys1 Demand Outlet Node"}, "Demand Side Branch List Name": {"unit": null, "value": "SHWSys1 Demand Branches"}, "Demand Side Connector List Name": {"unit": null, "value": "SHWSys1 Demand Connectors"}, "Load Distribution Scheme": {"unit": null, "value": "Optimal"}}, "PlantEquipmentOperationSchemes": {"Name": {"unit": null, "value": "SHWSys1 Loop Operation Scheme List"}, "Control Scheme 1 Object Type": {"unit": null, "value": "PlantEquipmentOperation:HeatingLoad"}, "Control Scheme 1 Name": {"unit": null, "value": "SHWSys1 Operation Scheme"}, "Control Scheme 1 Schedule Name": {"unit": null, "value": "PlantOnSched"}}, "PlantEquipmentOperation:HeatingLoad": {"Name": {"unit": null, "value": "SHWSys1 Operation Scheme"}, "Load Range 1 Lower Limit ": {"unit": "W", "value": "0.0"}, "Load Range 1 Upper Limit ": {"unit": "W", "value": "1000000000000000"}, "Range 1 Equipment List Name": {"unit": null, "value": "SHWSys1 Equipment List"}}, "PlantEquipmentList": {"Name": {"unit": null, "value": "SHWSys1 Equipment List"}, "Equipment 1 Object Type": {"unit": null, "value": "WaterHeater:Mixed"}, "Equipment 1 Name": {"unit": null, "value": "SHWSys1 Water Heater"}}, "Connector:Splitter": {"Name": {"unit": null, "value": "SHWSys1 Demand Splitter"}, "Inlet Branch Name": {"unit": null, "value": "SHWSys1 Demand Inlet Branch"}, "Outlet Branch 1 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 1"}, "Outlet Branch 2 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 2"}, "Outlet Branch 3 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 3"}, "Outlet Branch 4 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 4"}, "Outlet Branch 5 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 5"}, "Outlet Branch 6 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 6"}, "Outlet Branch 7 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 7"}, "Outlet Branch 8 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 8"}, "Outlet Branch 9 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 9"}, "Outlet Branch 10 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 10"}, "Outlet Branch 11 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 11"}, "Outlet Branch 12 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 12"}, "Outlet Branch 13 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 13"}, "Outlet Branch 14 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 14"}, "Outlet Branch 15 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 15"}, "Outlet Branch 16 Name": {"unit": null, "value": "SHWSys1 Demand Bypass Branch"}}, "Connector:Mixer": {"Name": {"unit": null, "value": "SHWSys1 Demand Mixer"}, "Outlet Branch Name": {"unit": null, "value": "SHWSys1 Demand Outlet Branch"}, "Inlet Branch 1 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 1"}, "Inlet Branch 2 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 2"}, "Inlet Branch 3 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 3"}, "Inlet Branch 4 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 4"}, "Inlet Branch 5 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 5"}, "Inlet Branch 6 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 6"}, "Inlet Branch 7 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 7"}, "Inlet Branch 8 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 8"}, "Inlet Branch 9 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 9"}, "Inlet Branch 10 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 10"}, "Inlet Branch 11 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 11"}, "Inlet Branch 12 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 12"}, "Inlet Branch 13 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 13"}, "Inlet Branch 14 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 14"}, "Inlet Branch 15 Name": {"unit": null, "value": "SHWSys1 Demand Load Branch 15"}, "Inlet Branch 16 Name": {"unit": null, "value": "SHWSys1 Demand Bypass Branch"}}, "AirLoopHVAC": {"Name": {"unit": null, "value": "PACU_VAV_top"}, "Controller List Name": {"unit": null, "value": null}, "Availability Manager List Name": {"unit": null, "value": "PACU_VAV_top Availability Manager List"}, "Design Supply Air Flow Rate ": {"unit": "m3/s", "value": "AUTOSIZE"}, "Branch List Name": {"unit": null, "value": "PACU_VAV_top Air Loop Branches"}, "Connector List Name": {"unit": null, "value": null}, "Supply Side Inlet Node Name": {"unit": null, "value": "PACU_VAV_top Supply Equipment Inlet Node"}, "Demand Side Outlet Node Name": {"unit": null, "value": "PACU_VAV_top Zone Equipment Outlet Node"}, "Demand Side Inlet Node Names": {"unit": null, "value": "PACU_VAV_top Zone Equipment Inlet Node"}, "Supply Side Outlet Node Names": {"unit": null, "value": "PACU_VAV_top Supply Equipment Outlet Node"}}, "AirLoopHVAC:ControllerList": {"Name": {"unit": null, "value": "PACU_VAV_top_OA_Controllers"}, "Controller 1 Object Type": {"unit": null, "value": "Controller:OutdoorAir"}, "Controller 1 Name": {"unit": null, "value": "PACU_VAV_top_OA_Controller"}}, "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {"Name": {"unit": null, "value": "PACU_VAV_top_OA_Equipment"}, "Component 1 Object Type": {"unit": null, "value": "OutdoorAir:Mixer"}, "Component 1 Name": {"unit": null, "value": "PACU_VAV_top_OAMixing Box"}}, "AirLoopHVAC:OutdoorAirSystem": {"Name": {"unit": null, "value": "PACU_VAV_top_OA"}, "Controller List Name": {"unit": null, "value": "PACU_VAV_top_OA_Controllers"}, "Outdoor Air Equipment List Name": {"unit": null, "value": "PACU_VAV_top_OA_Equipment"}}, "OutdoorAir:Node": {"Name": {"unit": null, "value": "PACU_VAV_top_CoolCOA Ref node"}}, "OutdoorAir:NodeList": {"Node or NodeList Name 1": {"unit": null, "value": "PACU_VAV_top_OANode List"}}, "OutdoorAir:Mixer": {"Name": {"unit": null, "value": "PACU_VAV_top_OAMixing Box"}, "Mixed Air Node Name": {"unit": null, "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode"}, "Outdoor Air Stream Node Name": {"unit": null, "value": "PACU_VAV_top_OAInlet Node"}, "Relief Air Stream Node Name": {"unit": null, "value": "PACU_VAV_top_OARelief Node"}, "Return Air Stream Node Name": {"unit": null, "value": "PACU_VAV_top Supply Equipment Inlet Node"}}, "AvailabilityManagerAssignmentList": {"Name": {"unit": null, "value": "PACU_VAV_top Availability Manager List"}, "Availability Manager 1 Object Type": {"unit": null, "value": "AvailabilityManager:NightCycle"}, "Availability Manager 1 Name": {"unit": null, "value": "PACU_VAV_top Availability Manager"}}, "AvailabilityManager:NightCycle": {"Name": {"unit": null, "value": "PACU_VAV_top Availability Manager"}, "Applicability Schedule Name": {"unit": null, "value": "Always_On"}, "Fan Schedule Name": {"unit": null, "value": "HVACOperationSchd"}, "Control Type": {"unit": null, "value": "CycleOnAny"}, "Thermostat Tolerance ": {"unit": "deltaC", "value": "1.0"}, "Cycling Run Time Control Type": {"unit": null, "value": "FixedRunTime"}, "Cycling Run Time ": {"unit": "s", "value": "1800"}}, "SetpointManager:OutdoorAirReset": {"Name": {"unit": null, "value": "PACU_VAV_top Supply Air Temperature Manager"}, "Control Variable": {"unit": null, "value": "Temperature"}, "Setpoint at Outdoor Low Temperature ": {"unit": "C", "value": "15.6"}, "Outdoor Low Temperature ": {"unit": "C", "value": "10"}, "Setpoint at Outdoor High Temperature ": {"unit": "C", "value": "12.8"}, "Outdoor High Temperature ": {"unit": "C", "value": "21.1"}, "Setpoint Node or NodeList Name": {"unit": null, "value": "PACU_VAV_top Supply Equipment Outlet Node"}}, "SetpointManager:Scheduled": {"Name": {"unit": null, "value": "SHWSys1 Loop Setpoint Manager"}, "Control Variable": {"unit": null, "value": "Temperature"}, "Schedule Name": {"unit": null, "value": "SHWSys1-Loop-Temp-Schedule"}, "Setpoint Node or NodeList Name": {"unit": null, "value": "SHWSys1 Supply Outlet Node"}}, "SetpointManager:MixedAir": {"Name": {"unit": null, "value": "PACU_VAV_top_OAMixed Air Temp Manager"}, "Control Variable": {"unit": null, "value": "Temperature"}, "Reference Setpoint Node Name": {"unit": null, "value": "PACU_VAV_top Supply Equipment Outlet Node"}, "Fan Inlet Node Name": {"unit": null, "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode"}, "Fan Outlet Node Name": {"unit": null, "value": "PACU_VAV_top Supply Equipment Outlet Node"}, "Setpoint Node or NodeList Name": {"unit": null, "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode"}}, "Controller:OutdoorAir": {"Name": {"unit": null, "value": "PACU_VAV_top_OA_Controller"}, "Relief Air Outlet Node Name": {"unit": null, "value": "PACU_VAV_top_OARelief Node"}, "Return Air Node Name": {"unit": null, "value": "PACU_VAV_top Supply Equipment Inlet Node"}, "Mixed Air Node Name": {"unit": null, "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode"}, "Actuator Node Name": {"unit": null, "value": "PACU_VAV_top_OAInlet Node"}, "Minimum Outdoor Air Flow Rate ": {"unit": "m3/s", "value": "0"}, "Maximum Outdoor Air Flow Rate ": {"unit": "m3/s", "value": "AUTOSIZE"}, "Economizer Control Type": {"unit": null, "value": "DifferentialDryBulb"}, "Economizer Control Action Type": {"unit": null, "value": "ModulateFlow"}, "Economizer Maximum Limit Dry-Bulb Temperature ": {"unit": "C", "value": null}, "Economizer Maximum Limit Enthalpy ": {"unit": "J/kg", "value": null}, "Economizer Maximum Limit Dewpoint Temperature ": {"unit": "C", "value": null}, "Electronic Enthalpy Limit Curve Name": {"unit": null, "value": null}, "Economizer Minimum Limit Dry-Bulb Temperature ": {"unit": "C", "value": null}, "Lockout Type": {"unit": null, "value": "LockoutWithHeating"}, "Minimum Limit Type": {"unit": null, "value": "FixedMinimum"}, "Minimum Outdoor Air Schedule Name": {"unit": null, "value": "MinOA_MotorizedDamper_Sched"}, "Minimum Fraction of Outdoor Air Schedule Name": {"unit": null, "value": null}, "Maximum Fraction of Outdoor Air Schedule Name": {"unit": null, "value": null}, "Mechanical Ventilation Controller Name": {"unit": null, "value": "PACU_VAV_TOP_DCV"}}, "ZoneHVAC:EquipmentConnections": {"Zone Name": {"unit": null, "value": "Perimeter_mid_ZN_4"}, "Zone Conditioning Equipment List Name": {"unit": null, "value": "Perimeter_mid_ZN_4 Equipment"}, "Zone Air Inlet Node or NodeList Name": {"unit": null, "value": "Perimeter_mid_ZN_4 Inlet Nodes"}, "Zone Air Exhaust Node or NodeList Name": {"unit": null, "value": null}, "Zone Air Node Name": {"unit": null, "value": "Perimeter_mid_ZN_4 Air Node"}, "Zone Return Air Node or NodeList Name": {"unit": null, "value": "Perimeter_mid_ZN_4 Return Air Node"}}, "ZoneHVAC:EquipmentList": {"Name": {"unit": null, "value": "Perimeter_mid_ZN_4 Equipment"}, "Load Distribution Scheme": {"unit": null, "value": "SequentialLoad"}, "Zone Equipment 1 Object Type": {"unit": null, "value": "ZoneHVAC:AirDistributionUnit"}, "Zone Equipment 1 Name": {"unit": null, "value": "Perimeter_mid_ZN_4 VAV Box"}, "Zone Equipment 1 Cooling Sequence": {"unit": null, "value": "1"}, "Zone Equipment 1 Heating or No-Load Sequence": {"unit": null, "value": "1"}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"unit": null, "value": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"unit": null, "value": null}}, "ZoneHVAC:AirDistributionUnit": {"Name": {"unit": null, "value": "Perimeter_mid_ZN_4 VAV Box"}, "Air Distribution Unit Outlet Node Name": {"unit": null, "value": "Perimeter_mid_ZN_4 VAV Box Outlet Node"}, "Air Terminal Object Type": {"unit": null, "value": "AirTerminal:SingleDuct:VAV:Reheat"}, "Air Terminal Name": {"unit": null, "value": "Perimeter_mid_ZN_4 VAV Box Component"}}, "CoilSystem:Cooling:DX": {"Name": {"unit": null, "value": "PACU_VAV_top_CoolC"}, "Availability Schedule Name": {"unit": null, "value": "ALWAYS_ON"}, "DX Cooling Coil System Inlet Node Name": {"unit": null, "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode"}, "DX Cooling Coil System Outlet Node Name": {"unit": null, "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode"}, "DX Cooling Coil System Sensor Node Name": {"unit": null, "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode"}, "Cooling Coil Object Type": {"unit": null, "value": "Coil:Cooling:DX:TwoSpeed"}, "Cooling Coil Name": {"unit": null, "value": "PACU_VAV_top_CoolC DXCoil"}}, "AirTerminal:SingleDuct:VAV:Reheat": {"Name": {"unit": null, "value": "Perimeter_mid_ZN_4 VAV Box Component"}, "Availability Schedule Name": {"unit": null, "value": "ALWAYS_ON"}, "Damper Air Outlet Node Name": {"unit": null, "value": "Perimeter_mid_ZN_4 VAV Box Damper Node"}, "Air Inlet Node Name": {"unit": null, "value": "Perimeter_mid_ZN_4 VAV Box Inlet Node"}, "Maximum Air Flow Rate ": {"unit": "m3/s", "value": "AUTOSIZE"}, "Zone Minimum Air Flow Input Method": {"unit": null, "value": "Constant"}, "Constant Minimum Air Flow Fraction": {"unit": null, "value": "0.2"}, "Fixed Minimum Air Flow Rate ": {"unit": "m3/s", "value": null}, "Minimum Air Flow Fraction Schedule Name": {"unit": null, "value": null}, "Reheat Coil Object Type": {"unit": null, "value": "Coil:Heating:Electric"}, "Reheat Coil Name": {"unit": null, "value": "Perimeter_mid_ZN_4 VAV Box Reheat Coil"}, "Maximum Hot Water or Steam Flow Rate ": {"unit": "m3/s", "value": "AUTOSIZE"}, "Minimum Hot Water or Steam Flow Rate ": {"unit": "m3/s", "value": "0.0"}, "Air Outlet Node Name": {"unit": null, "value": "Perimeter_mid_ZN_4 VAV Box Outlet Node"}, "Convergence Tolerance": {"unit": null, "value": "0.001"}, "Damper Heating Action": {"unit": null, "value": "Normal"}, "Maximum Flow per Zone Floor Area During Reheat ": {"unit": "m3/s-m2", "value": null}, "Maximum Flow Fraction During Reheat": {"unit": null, "value": "0.5"}, "Maximum Reheat Air Temperature ": {"unit": "C", "value": "40"}}, "ZoneControl:Thermostat": {"Name": {"unit": null, "value": "Perimeter_mid_ZN_4 Thermostat"}, "Zone or ZoneList Name": {"unit": null, "value": "Perimeter_mid_ZN_4"}, "Control Type Schedule Name": {"unit": null, "value": "Dual Zone Control Type Sched"}, "Control 1 Object Type": {"unit": null, "value": "ThermostatSetpoint:DualSetpoint"}, "Control 1 Name": {"unit": null, "value": "Perimeter_mid_ZN_4 DualSPSched"}}, "ThermostatSetpoint:DualSetpoint": {"Name": {"unit": null, "value": "Perimeter_mid_ZN_4 DualSPSched"}, "Heating Setpoint Temperature Schedule Name": {"unit": null, "value": "HTGSETP_SCH_YES_OPTIMUM"}, "Cooling Setpoint Temperature Schedule Name": {"unit": null, "value": "CLGSETP_SCH_YES_OPTIMUM"}}, "AirLoopHVAC:SupplyPath": {"Name": {"unit": null, "value": "PACU_VAV_top"}, "Supply Air Path Inlet Node Name": {"unit": null, "value": "PACU_VAV_top Zone Equipment Inlet Node"}, "Component 1 Object Type": {"unit": null, "value": "AirLoopHVAC:ZoneSplitter"}, "Component 1 Name": {"unit": null, "value": "PACU_VAV_top Supply Air Splitter"}}, "AirLoopHVAC:ReturnPath": {"Name": {"unit": null, "value": "PACU_VAV_top Return Air Path"}, "Return Air Path Outlet Node Name": {"unit": null, "value": "PACU_VAV_top Zone Equipment Outlet Node"}, "Component 1 Object Type": {"unit": null, "value": "AirLoopHVAC:ReturnPlenum"}, "Component 1 Name": {"unit": null, "value": "TopFloor_Return_Plenum"}, "Component 2 Object Type": {"unit": null, "value": "AirLoopHVAC:ZoneMixer"}, "Component 2 Name": {"unit": null, "value": "PACU_VAV_top Return Air Mixer"}}, "AirLoopHVAC:ReturnPlenum": {"Name": {"unit": null, "value": "TopFloor_Return_Plenum"}, "Zone Name": {"unit": null, "value": "TopFloor_Plenum"}, "Zone Node Name": {"unit": null, "value": "TopFloor_Plenum Node"}, "Outlet Node Name": {"unit": null, "value": "TopFloor_Plenum Outlet Node"}, "Induced Air Outlet Node or NodeList Name": {"unit": null, "value": null}, "Inlet 1 Node Name": {"unit": null, "value": "Core_top Return Air Node"}, "Inlet 2 Node Name": {"unit": null, "value": "Perimeter_top_ZN_4 Return Air Node"}, "Inlet 3 Node Name": {"unit": null, "value": "Perimeter_top_ZN_3 Return Air Node"}, "Inlet 4 Node Name": {"unit": null, "value": "Perimeter_top_ZN_2 Return Air Node"}, "Inlet 5 Node Name": {"unit": null, "value": "Perimeter_top_ZN_1 Return Air Node"}}, "AirLoopHVAC:ZoneSplitter": {"Name": {"unit": null, "value": "PACU_VAV_top Supply Air Splitter"}, "Inlet Node Name": {"unit": null, "value": "PACU_VAV_top Zone Equipment Inlet Node"}, "Outlet 1 Node Name": {"unit": null, "value": "Core_top VAV Box Inlet Node"}, "Outlet 2 Node Name": {"unit": null, "value": "Perimeter_top_ZN_3 VAV Box Inlet Node"}, "Outlet 3 Node Name": {"unit": null, "value": "Perimeter_top_ZN_2 VAV Box Inlet Node"}, "Outlet 4 Node Name": {"unit": null, "value": "Perimeter_top_ZN_1 VAV Box Inlet Node"}, "Outlet 5 Node Name": {"unit": null, "value": "Perimeter_top_ZN_4 VAV Box Inlet Node"}}, "AirLoopHVAC:ZoneMixer": {"Name": {"unit": null, "value": "PACU_VAV_top Return Air Mixer"}, "Outlet Node Name": {"unit": null, "value": "PACU_VAV_top Zone Equipment Outlet Node"}, "Inlet 1 Node Name": {"unit": null, "value": "TopFloor_Plenum Outlet Node"}}, "WaterHeater:Mixed": {"Name": {"unit": null, "value": "SHWSys1 Water Heater"}, "Tank Volume ": {"unit": "m3", "value": "0.3785412"}, "Setpoint Temperature Schedule Name": {"unit": null, "value": "SHWSys1 Water Heater Setpoint Temperature Schedule"}, "Deadband Temperature Difference ": {"unit": "deltaC", "value": "2.0"}, "Maximum Temperature Limit ": {"unit": "C", "value": "82.2222"}, "Heater Control Type": {"unit": null, "value": "Cycle"}, "Heater Maximum Capacity ": {"unit": "W", "value": "29307.11"}, "Heater Minimum Capacity ": {"unit": "W", "value": null}, "Heater Ignition Minimum Flow Rate ": {"unit": "m3/s", "value": null}, "Heater Ignition Delay ": {"unit": "s", "value": null}, "Heater Fuel Type": {"unit": null, "value": "NATURALGAS"}, "Heater Thermal Efficiency": {"unit": null, "value": "0.808039999"}, "Part Load Factor Curve Name": {"unit": null, "value": null}, "Off Cycle Parasitic Fuel Consumption Rate ": {"unit": "W", "value": "1156"}, "Off Cycle Parasitic Fuel Type": {"unit": null, "value": "NATURALGAS"}, "Off Cycle Parasitic Heat Fraction to Tank": {"unit": null, "value": "0.8"}, "On Cycle Parasitic Fuel Consumption Rate ": {"unit": "W", "value": "1156"}, "On Cycle Parasitic Fuel Type": {"unit": null, "value": "NATURALGAS"}, "On Cycle Parasitic Heat Fraction to Tank": {"unit": null, "value": null}, "Ambient Temperature Indicator": {"unit": null, "value": "zone"}, "Ambient Temperature Schedule Name": {"unit": null, "value": null}, "Ambient Temperature Zone Name": {"unit": null, "value": "CORE_BOTTOM"}, "Ambient Temperature Outdoor Air Node Name": {"unit": null, "value": null}, "Off Cycle Loss Coefficient to Ambient Temperature ": {"unit": "W/K", "value": "7.561562668"}, "Off Cycle Loss Fraction to Zone": {"unit": null, "value": null}, "On Cycle Loss Coefficient to Ambient Temperature ": {"unit": "W/K", "value": "7.561562668"}, "On Cycle Loss Fraction to Zone": {"unit": null, "value": null}, "Peak Use Flow Rate ": {"unit": "m3/s", "value": null}, "Use Flow Rate Fraction Schedule Name": {"unit": null, "value": null}, "Cold Water Supply Temperature Schedule Name": {"unit": null, "value": null}, "Use Side Inlet Node Name": {"unit": null, "value": "SHWSys1 Pump-SHWSys1 Water HeaterNode"}, "Use Side Outlet Node Name": {"unit": null, "value": "SHWSys1 Supply Equipment Outlet Node"}, "Use Side Effectiveness": {"unit": null, "value": "1.0"}, "Source Side Inlet Node Name": {"unit": null, "value": null}, "Source Side Outlet Node Name": {"unit": null, "value": null}, "Source Side Effectiveness": {"unit": null, "value": "1.0"}, "Use Side Design Flow Rate ": {"unit": "m3/s", "value": "AUTOSIZE"}, "Source Side Design Flow Rate ": {"unit": "m3/s", "value": "AUTOSIZE"}, "Indirect Water Heating Recovery Time ": {"unit": "hr", "value": "1.5"}}, "Pump:ConstantSpeed": {"Name": {"unit": null, "value": "SHWSys1 Pump"}, "Inlet Node Name": {"unit": null, "value": "SHWSys1 Supply Inlet Node"}, "Outlet Node Name": {"unit": null, "value": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector"}, "Design Flow Rate ": {"unit": "m3/s", "value": "autosize"}, "Design Pump Head ": {"unit": "Pa", "value": "3168.446"}, "Design Power Consumption ": {"unit": "W", "value": "AUTOSIZE"}, "Motor Efficiency": {"unit": null, "value": "0.30"}, "Fraction of Motor Inefficiencies to Fluid Stream": {"unit": null, "value": "0.0"}, "Pump Control Type": {"unit": null, "value": "Intermittent"}}, "Coil:Heating:Electric": {"Name": {"unit": null, "value": "Perimeter_mid_ZN_4 VAV Box Reheat Coil"}, "Availability Schedule Name": {"unit": null, "value": "ALWAYS_ON"}, "Efficiency": {"unit": null, "value": "1.0000"}, "Nominal Capacity ": {"unit": "W", "value": "AUTOSIZE"}, "Air Inlet Node Name": {"unit": null, "value": "Perimeter_mid_ZN_4 VAV Box Damper Node"}, "Air Outlet Node Name": {"unit": null, "value": "Perimeter_mid_ZN_4 VAV Box Outlet Node"}}, "Coil:Heating:Fuel": {"Name": {"unit": null, "value": "PACU_VAV_top_HeatC"}, "Availability Schedule Name": {"unit": null, "value": "ALWAYS_ON"}, "Fuel Type": {"unit": null, "value": "NaturalGas"}, "Burner Efficiency": {"unit": null, "value": "0.8"}, "Nominal Capacity ": {"unit": "W", "value": "AUTOSIZE"}, "Air Inlet Node Name": {"unit": null, "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode"}, "Air Outlet Node Name": {"unit": null, "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode"}, "Temperature Setpoint Node Name": {"unit": null, "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode"}}, "Coil:Cooling:DX:TwoSpeed": {"Name": {"unit": null, "value": "PACU_VAV_top_CoolC DXCoil"}, "Availability Schedule Name": {"unit": null, "value": "ALWAYS_ON"}, "High Speed Gross Rated Total Cooling Capacity ": {"unit": "W", "value": "AUTOSIZE"}, "High Speed Rated Sensible Heat Ratio": {"unit": null, "value": "AUTOSIZE"}, "High Speed Gross Rated Cooling COP ": {"unit": "W/W", "value": "3.39928881549157"}, "High Speed Rated Air Flow Rate ": {"unit": "m3/s", "value": "AUTOSIZE"}, "High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ": {"unit": "W/(m3/s)", "value": null}, "High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ": {"unit": "W/(m3/s)", "value": null}, "Unit Internal Static Air Pressure ": {"unit": "Pa", "value": null}, "Air Inlet Node Name": {"unit": null, "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode"}, "Air Outlet Node Name": {"unit": null, "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode"}, "Total Cooling Capacity Function of Temperature Curve Name": {"unit": null, "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT"}, "Total Cooling Capacity Function of Flow Fraction Curve Name": {"unit": null, "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF"}, "Energy Input Ratio Function of Temperature Curve Name": {"unit": null, "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT"}, "Energy Input Ratio Function of Flow Fraction Curve Name": {"unit": null, "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF"}, "Part Load Fraction Correlation Curve Name": {"unit": null, "value": "FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR"}, "Low Speed Gross Rated Total Cooling Capacity ": {"unit": "W", "value": "AUTOSIZE"}, "Low Speed Gross Rated Sensible Heat Ratio": {"unit": null, "value": "AUTOSIZE"}, "Low Speed Gross Rated Cooling COP ": {"unit": "W/W", "value": "3.39928881549157"}, "Low Speed Rated Air Flow Rate ": {"unit": "m3/s", "value": "AUTOSIZE"}, "Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ": {"unit": "W/(m3/s)", "value": null}, "Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ": {"unit": "W/(m3/s)", "value": null}, "Low Speed Total Cooling Capacity Function of Temperature Curve Name": {"unit": null, "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT"}, "Low Speed Energy Input Ratio Function of Temperature Curve Name": {"unit": null, "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT"}, "Condenser Air Inlet Node Name": {"unit": null, "value": null}}, "Fan:VariableVolume": {"Name": {"unit": null, "value": "PACU_VAV_top Fan"}, "Availability Schedule Name": {"unit": null, "value": "HVACOperationSchd"}, "Fan Total Efficiency": {"unit": null, "value": "0.6006"}, "Pressure Rise ": {"unit": "Pa", "value": "1389.42"}, "Maximum Flow Rate ": {"unit": "m3/s", "value": "AUTOSIZE"}, "Fan Power Minimum Flow Rate Input Method": {"unit": null, "value": "Fraction"}, "Fan Power Minimum Flow Fraction": {"unit": null, "value": "0.25"}, "Fan Power Minimum Air Flow Rate ": {"unit": "m3/s", "value": null}, "Motor Efficiency": {"unit": null, "value": "0.924"}, "Motor In Airstream Fraction": {"unit": null, "value": "1.0"}, "Fan Power Coefficient 1": {"unit": null, "value": "0.0408"}, "Fan Power Coefficient 2": {"unit": null, "value": "0.088"}, "Fan Power Coefficient 3": {"unit": null, "value": "-0.0729"}, "Fan Power Coefficient 4": {"unit": null, "value": "0.9437"}, "Fan Power Coefficient 5": {"unit": null, "value": "0"}, "Air Inlet Node Name": {"unit": null, "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode"}, "Air Outlet Node Name": {"unit": null, "value": "PACU_VAV_top Supply Equipment Outlet Node"}}, "WaterUse:Equipment": {"Name": {"unit": null, "value": "Perimeter_mid_ZN_4 sub cat"}, "End-Use Subcategory": {"unit": null, "value": "WaterUse"}, "Peak Flow Rate ": {"unit": "m3/s", "value": "3.57511e-06"}, "Flow Rate Fraction Schedule Name": {"unit": null, "value": "BLDG_SWH_SCH"}, "Target Temperature Schedule Name": {"unit": null, "value": "Perimeter_mid_ZN_4 sub cat Temp Sched"}, "Hot Water Supply Temperature Schedule Name": {"unit": null, "value": "Perimeter_mid_ZN_4 sub catHot Supply Temp Sched"}, "Cold Water Supply Temperature Schedule Name": {"unit": null, "value": null}, "Zone Name": {"unit": null, "value": "Perimeter_mid_ZN_4"}, "Sensible Fraction Schedule Name": {"unit": null, "value": "Perimeter_mid_ZN_4 sub cat Sensible fract sched"}, "Latent Fraction Schedule Name": {"unit": null, "value": "Perimeter_mid_ZN_4 sub cat Latent fract sched"}}, "WaterUse:Connections": {"Name": {"unit": null, "value": "Perimeter_mid_ZN_4 sub cat"}, "Inlet Node Name": {"unit": null, "value": "Perimeter_mid_ZN_4 sub cat Water Inlet Node"}, "Outlet Node Name": {"unit": null, "value": "Perimeter_mid_ZN_4 sub cat Water Outlet Node"}, "Supply Water Storage Tank Name": {"unit": null, "value": null}, "Reclamation Water Storage Tank Name": {"unit": null, "value": null}, "Hot Water Supply Temperature Schedule Name": {"unit": null, "value": null}, "Cold Water Supply Temperature Schedule Name": {"unit": null, "value": null}, "Drain Water Heat Exchanger Type": {"unit": null, "value": null}, "Drain Water Heat Exchanger Destination": {"unit": null, "value": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"unit": "W/K", "value": null}, "Water Use Equipment 1 Name": {"unit": null, "value": "Perimeter_mid_ZN_4 sub cat"}}, "Output:Meter:MeterFileOnly": "NaturalGas:Facility,Hourly", "Output:Surfaces:Drawing": "DXF", "Output:Surfaces:List": "Details", "Output:VariableDictionary": "IDF", "Output:Constructions": "Constructions", "OutputControl:Table:Style": {"Column Separator": {"unit": null, "value": "CommaAndHTML"}}, "OutputControl:ReportingTolerances": {"Tolerance for Time Heating Setpoint Not Met ": {"unit": "deltaC", "value": "0.556"}, "Tolerance for Time Cooling Setpoint Not Met ": {"unit": "deltaC", "value": "0.556"}}, "Output:Table:SummaryReports": {"Report 1 Name": {"unit": null, "value": "AllSummaryAndMonthly"}, "Report 2 Name": {"unit": null, "value": "Standard62.1Summary"}}, "Output:Table:Monthly": {"Name": {"unit": null, "value": "NameHolderMonthlySummary RepresentCity USA_NY_Buffalo"}, "Digits After Decimal": {"unit": null, "value": "3"}, "Variable or Meter 1 Name": {"unit": null, "value": "Site Outdoor Air Drybulb"}, "Aggregation Type for Variable or Meter 1": {"unit": null, "value": "SumOrAverage"}, "Variable or Meter 2 Name": {"unit": null, "value": "Heating:NaturalGas"}, "Aggregation Type for Variable or Meter 2": {"unit": null, "value": "SumOrAverage"}}, "Controller:MechanicalVentilation": {"Name": {"unit": null, "value": "PACU_VAV_MID_DCV"}, "Availability Schedule Name": {"unit": null, "value": "MinOA_MotorizedDamper_Sched"}, "Demand Controlled Ventilation": {"unit": null, "value": "Yes"}, "System Outdoor Air Method": {"unit": null, "value": "Standard62.1VentilationRateProcedure"}, "Zone Maximum Outdoor Air Fraction ": {"unit": "dimensionless", "value": null}, "Zone or ZoneList 1 Name": {"unit": null, "value": "Core_mid"}, "Design Specification Outdoor Air Object Name 1": {"unit": null, "value": "CM DSOA Core_mid"}, "Design Specification Zone Air Distribution Object Name 1": {"unit": null, "value": "CM DSZAD Core_mid"}, "Zone or ZoneList 2 Name": {"unit": null, "value": "Perimeter_mid_ZN_1"}, "Design Specification Outdoor Air Object Name 2": {"unit": null, "value": "CM DSOA Perimeter_mid_ZN_1"}, "Design Specification Zone Air Distribution Object Name 2": {"unit": null, "value": "CM DSZAD Perimeter_mid_ZN_1"}, "Zone or ZoneList 3 Name": {"unit": null, "value": "Perimeter_mid_ZN_2"}, "Design Specification Outdoor Air Object Name 3": {"unit": null, "value": "CM DSOA Perimeter_mid_ZN_2"}, "Design Specification Zone Air Distribution Object Name 3": {"unit": null, "value": "CM DSZAD Perimeter_mid_ZN_2"}, "Zone or ZoneList 4 Name": {"unit": null, "value": "Perimeter_mid_ZN_3"}, "Design Specification Outdoor Air Object Name 4": {"unit": null, "value": "CM DSOA Perimeter_mid_ZN_3"}, "Design Specification Zone Air Distribution Object Name 4": {"unit": null, "value": "CM DSZAD Perimeter_mid_ZN_3"}, "Zone or ZoneList 5 Name": {"unit": null, "value": "Perimeter_mid_ZN_4"}, "Design Specification Outdoor Air Object Name 5": {"unit": null, "value": "CM DSOA Perimeter_mid_ZN_4"}, "Design Specification Zone Air Distribution Object Name 5": {"unit": null, "value": "CM DSZAD Perimeter_mid_ZN_4"}}, "EnergyManagementSystem:Sensor": {"Name": {"unit": null, "value": "Facility_Int_LTG"}, "Output:Variable or Output:Meter Index Key Name": {"unit": null, "value": null}, "Output:Variable or Output:Meter Name": {"unit": null, "value": "InteriorLights:Electricity"}}, "EnergyManagementSystem:GlobalVariable": {"Erl Variable 1 Name": {"unit": null, "value": "Wired_LTG"}}, "EnergyManagementSystem:Program": {"Name": {"unit": null, "value": "Transformer_Load_Prog"}, "Program Line 1": {"unit": null, "value": "SET Wired_LTG = Facility_Int_LTG*0.0281"}}, "EnergyManagementSystem:ProgramCallingManager": {"Name": {"unit": null, "value": "Transformer_Load_Prog_Manager"}, "EnergyPlus Model Calling Point": {"unit": null, "value": "AfterPredictorAfterHVACManagers"}, "Program Name 1": {"unit": null, "value": "Transformer_Load_Prog"}}, "EnergyManagementSystem:OutputVariable": {"Name": {"unit": null, "value": "Wired_LTG"}, "EMS Variable Name": {"unit": null, "value": "Wired_LTG"}, "Type of Data in Variable": {"unit": null, "value": "Summed"}, "Update Frequency": {"unit": null, "value": "ZoneTimeStep"}, "EMS Program or Subroutine Name": {"unit": null, "value": null}, "Units": {"unit": null, "value": "J"}}, "Meter:Custom": {"Name": {"unit": null, "value": "Wired_LTG_Electricity"}, "Resource Type": {"unit": null, "value": "Electricity"}, "Key Name 1": {"unit": null, "value": null}, "Output Variable or Meter Name 1": {"unit": null, "value": "Wired_LTG"}}, "Meter:CustomDecrement": {"Name": {"unit": null, "value": "Wired_Int_EQUIP"}, "Resource Type": {"unit": null, "value": "Electricity"}, "Source Meter Name": {"unit": null, "value": "InteriorEquipment:Electricity"}, "Key Name 1": {"unit": null, "value": "Core_bottom_Elevators_Equip"}, "Output Variable or Meter Name 1": {"unit": null, "value": "Electric Equipment Electricity Energy"}}, "ElectricLoadCenter:Transformer": {"Name": {"unit": null, "value": "Transformer 1"}, "Availability Schedule Name": {"unit": null, "value": "Always_On"}, "Transformer Usage": {"unit": null, "value": "PowerInFromGrid"}, "Zone Name": {"unit": null, "value": null}, "Radiative Fraction": {"unit": null, "value": null}, "Rated Capacity ": {"unit": "VA", "value": "45000"}, "Phase": {"unit": null, "value": "3"}, "Conductor Material": {"unit": null, "value": "Aluminum"}, "Full Load Temperature Rise ": {"unit": "C", "value": "150"}, "Fraction of Eddy Current Losses": {"unit": null, "value": "0.1"}, "Performance Input Method": {"unit": null, "value": "NominalEfficiency"}, "Rated No Load Loss ": {"unit": "W", "value": null}, "Rated Load Loss ": {"unit": "W", "value": null}, "Nameplate Efficiency": {"unit": null, "value": "0.984"}, "Per Unit Load for Nameplate Efficiency": {"unit": null, "value": "0.35"}, "Reference Temperature for Nameplate Efficiency ": {"unit": "C", "value": "75"}, "Per Unit Load for Maximum Efficiency": {"unit": null, "value": null}, "Consider Transformer Loss for Utility Cost": {"unit": null, "value": "Yes"}, "Meter 1 Name": {"unit": null, "value": "Wired_LTG_Electricity"}, "Meter 2 Name": {"unit": null, "value": "Wired_INT_EQUIP"}}}