  Version,24.2;

  Timestep,6;

  Building,
    Bldg,    !- name
    0.0,    !- North Axis  {deg}
    Suburbs,    !- Terrain
    0.05,    !- Loads Convergence Tolerance Value  {W}
    0.05,    !- Temperature Convergence Tolerance Value  {deltaC}
    MinimalShadowing,    !- Solar Distribution
    30,    !- Maximum Number of Warmup Days
    6;    !- Minimum Number of Warmup Days


  HeatBalanceAlgorithm,ConductionTransferFunction;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  SimulationControl,
    No,    !- Do Zone Sizing Calculation
    No,    !- Do System Sizing Calculation
    No,    !- Do Plant Sizing Calculation
    Yes,    !- Run Simulation for Sizing Periods
    Yes,    !- Run Simulation for Weather File Run Periods
    No,    !- Do HVAC Sizing Simulation for Sizing Periods
    1;    !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    Jan,    !- name
    1,    !- Begin Month
    1,    !- Begin Day of Month
    None,    !- Begin Year
    1,    !- End Month
    31,    !- End Day of Month
    None,    !- End Year
    Tuesday,    !- Day of Week for Start Day
    Yes,    !- Use Weather File Holidays and Special Days
    Yes,    !- Use Weather File Daylight Saving Period
    No,    !- Apply Weekend Holiday Rule
    Yes,    !- Use Weather File Rain Indicators
    Yes;    !- Use Weather File Snow Indicators

  RunPeriod,
    Jul,    !- name
    7,    !- Begin Month
    1,    !- Begin Day of Month
    None,    !- Begin Year
    7,    !- End Month
    31,    !- End Day of Month
    None,    !- End Year
    Tuesday,    !- Day of Week for Start Day
    Yes,    !- Use Weather File Holidays and Special Days
    Yes,    !- Use Weather File Daylight Saving Period
    No,    !- Apply Weekend Holiday Rule
    Yes,    !- Use Weather File Rain Indicators
    Yes;    !- Use Weather File Snow Indicators


  Site:Location,
    Denver Centennial CO USA WMO=724666,    !- name
    39.74,    !- Latitude  {deg}
    -105.18,    !- Longitude  {deg}
    -7.00,    !- Time Zone  {hr}
    1793.00;    !- Elevation  {m}


  SizingPeriod:DesignDay,
    Denver Centennial Ann Htg 99.6% Condns DB,    !- name
    12,    !- Month
    21,    !- Day of Month
    WinterDesignDay,    !- Day Type
    -18.8,    !- Maximum Dry-Bulb Temperature  {C}
    0.0,    !- Daily Dry-Bulb Temperature Range  {deltaC}
    None,    !- Dry-Bulb Temperature Range Modifier Type
    None,    !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,    !- Humidity Condition Type
    -18.8,    !- Wetbulb or DewPoint at Maximum Dry-Bulb  {C}
    None,    !- Humidity Condition Day Schedule Name
    None,    !- Humidity Ratio at Maximum Dry-Bulb  {kgWater/kgDryAir}
    None,    !- Enthalpy at Maximum Dry-Bulb  {J/kg}
    None,    !- Daily Wet-Bulb Temperature Range  {deltaC}
    81560.,    !- Barometric Pressure  {Pa}
    3,    !- Wind Speed  {m/s}
    340,    !- Wind Direction  {deg}
    No,    !- Rain Indicator
    No,    !- Snow Indicator
    No,    !- Daylight Saving Time Indicator
    ASHRAEClearSky,    !- Solar Model Indicator
    None,    !- Beam Solar Day Schedule Name
    None,    !- Diffuse Solar Day Schedule Name
    None,    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)  {dimensionless}
    None,    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)  {dimensionless}
    0.00;    !- Sky Clearness

  SizingPeriod:DesignDay,
    Denver Centennial Ann Clg 1% Condns DB=>MWB,    !- name
    7,    !- Month
    21,    !- Day of Month
    SummerDesignDay,    !- Day Type
    32,    !- Maximum Dry-Bulb Temperature  {C}
    15.2,    !- Daily Dry-Bulb Temperature Range  {deltaC}
    None,    !- Dry-Bulb Temperature Range Modifier Type
    None,    !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,    !- Humidity Condition Type
    15.5,    !- Wetbulb or DewPoint at Maximum Dry-Bulb  {C}
    None,    !- Humidity Condition Day Schedule Name
    None,    !- Humidity Ratio at Maximum Dry-Bulb  {kgWater/kgDryAir}
    None,    !- Enthalpy at Maximum Dry-Bulb  {J/kg}
    None,    !- Daily Wet-Bulb Temperature Range  {deltaC}
    81560.,    !- Barometric Pressure  {Pa}
    4.9,    !- Wind Speed  {m/s}
    0,    !- Wind Direction  {deg}
    No,    !- Rain Indicator
    No,    !- Snow Indicator
    No,    !- Daylight Saving Time Indicator
    ASHRAEClearSky,    !- Solar Model Indicator
    None,    !- Beam Solar Day Schedule Name
    None,    !- Diffuse Solar Day Schedule Name
    None,    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)  {dimensionless}
    None,    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)  {dimensionless}
    1.00;    !- Sky Clearness


  Material:NoMass,
    R13LAYER,    !- name
    Rough,    !- Roughness
    2.290965,    !- Thermal Resistance  {m2-K/W}
    0.9000000,    !- Thermal Absorptance
    0.7500000,    !- Solar Absorptance
    0.7500000;    !- Visible Absorptance

  Material:NoMass,
    R31LAYER,    !- name
    Rough,    !- Roughness
    5.456,    !- Thermal Resistance  {m2-K/W}
    0.9000000,    !- Thermal Absorptance
    0.7500000,    !- Solar Absorptance
    0.7500000;    !- Visible Absorptance


  Material,
    C5 - 4 IN HW CONCRETE,    !- name
    MediumRough,    !- Roughness
    0.1014984,    !- Thickness  {m}
    1.729577,    !- Conductivity  {W/m-K}
    2242.585,    !- Density  {kg/m3}
    836.8000,    !- Specific Heat  {J/kg-K}
    0.9000000,    !- Thermal Absorptance
    0.6500000,    !- Solar Absorptance
    0.6500000;    !- Visible Absorptance


  Construction,
    R13WALL,    !- name
    R13LAYER;    !- Outside Layer

  Construction,
    FLOOR,    !- name
    C5 - 4 IN HW CONCRETE;    !- Outside Layer

  Construction,
    ROOF31,    !- name
    R31LAYER;    !- Outside Layer


  Site:GroundTemperature:BuildingSurface,18.89,18.92,19.02,19.12,19.21,19.23,19.07,19.32,19.09,19.21,19.13,18.96;

  Zone,
    Main Zone,    !- name
    0,    !- Direction of Relative North  {deg}
    0,    !- X Origin  {m}
    0,    !- Y Origin  {m}
    0,    !- Z Origin  {m}
    1,    !- Type
    1,    !- Multiplier
    autocalculate,    !- Ceiling Height  {m}
    autocalculate;    !- Volume  {m3}


  ScheduleTypeLimits,
    Fraction,    !- name
    0.0,    !- Lower Limit Value
    1.0,    !- Upper Limit Value
    CONTINUOUS;    !- Numeric Type

  ScheduleTypeLimits,
    Any Number,    !- name


  GlobalGeometryRules,
    UpperLeftCorner,    !- Starting Vertex Position
    CounterClockWise,    !- Vertex Entry Direction
    World;    !- Coordinate System

  BuildingSurface:Detailed,
    Zn001:Wall001,    !- name
    Wall,    !- Surface Type
    R13WALL,    !- Construction Name
    Main Zone,    !- Zone Name
    None,    !- Space Name
    Outdoors,    !- Outside Boundary Condition
    None,    !- Outside Boundary Condition Object
    SunExposed,    !- Sun Exposure
    WindExposed,    !- Wind Exposure
    0.5000000,    !- View Factor to Ground
    4,    !- Number of Vertices
    0,0,4.572000,    !- X,Y,Z ==> Vertex 1  {m}
    0,0,0,    !- X,Y,Z ==> Vertex 2  {m}
    15.24000,0,0,    !- X,Y,Z ==> Vertex 3  {m}
    15.24000,0,4.572000;    !- X,Y,Z ==> Vertex 4  {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,    !- name
    Wall,    !- Surface Type
    R13WALL,    !- Construction Name
    Main Zone,    !- Zone Name
    None,    !- Space Name
    Outdoors,    !- Outside Boundary Condition
    None,    !- Outside Boundary Condition Object
    SunExposed,    !- Sun Exposure
    WindExposed,    !- Wind Exposure
    0.5000000,    !- View Factor to Ground
    4,    !- Number of Vertices
    15.24000,0,4.572000,    !- X,Y,Z ==> Vertex 1  {m}
    15.24000,0,0,    !- X,Y,Z ==> Vertex 2  {m}
    15.24000,15.24000,0,    !- X,Y,Z ==> Vertex 3  {m}
    15.24000,15.24000,4.572000;    !- X,Y,Z ==> Vertex 4  {m}

  BuildingSurface:Detailed,
    Zn001:Wall003,    !- name
    Wall,    !- Surface Type
    R13WALL,    !- Construction Name
    Main Zone,    !- Zone Name
    None,    !- Space Name
    Outdoors,    !- Outside Boundary Condition
    None,    !- Outside Boundary Condition Object
    SunExposed,    !- Sun Exposure
    WindExposed,    !- Wind Exposure
    0.5000000,    !- View Factor to Ground
    4,    !- Number of Vertices
    15.24000,15.24000,4.572000,    !- X,Y,Z ==> Vertex 1  {m}
    15.24000,15.24000,0,    !- X,Y,Z ==> Vertex 2  {m}
    0,15.24000,0,    !- X,Y,Z ==> Vertex 3  {m}
    0,15.24000,4.572000;    !- X,Y,Z ==> Vertex 4  {m}

  BuildingSurface:Detailed,
    Zn001:Wall004,    !- name
    Wall,    !- Surface Type
    R13WALL,    !- Construction Name
    Main Zone,    !- Zone Name
    None,    !- Space Name
    Outdoors,    !- Outside Boundary Condition
    None,    !- Outside Boundary Condition Object
    SunExposed,    !- Sun Exposure
    WindExposed,    !- Wind Exposure
    0.5000000,    !- View Factor to Ground
    4,    !- Number of Vertices
    0,15.24000,4.572000,    !- X,Y,Z ==> Vertex 1  {m}
    0,15.24000,0,    !- X,Y,Z ==> Vertex 2  {m}
    0,0,0,    !- X,Y,Z ==> Vertex 3  {m}
    0,0,4.572000;    !- X,Y,Z ==> Vertex 4  {m}

  BuildingSurface:Detailed,
    Zn001:Flr001,    !- name
    Floor,    !- Surface Type
    FLOOR,    !- Construction Name
    Main Zone,    !- Zone Name
    None,    !- Space Name
    Surface,    !- Outside Boundary Condition
    Zn001:Flr001,    !- Outside Boundary Condition Object
    NoSun,    !- Sun Exposure
    NoWind,    !- Wind Exposure
    1.000000,    !- View Factor to Ground
    4,    !- Number of Vertices
    15.24000,0.000000,0.0,    !- X,Y,Z ==> Vertex 1  {m}
    0.000000,0.000000,0.0,    !- X,Y,Z ==> Vertex 2  {m}
    0.000000,15.24000,0.0,    !- X,Y,Z ==> Vertex 3  {m}
    15.24000,15.24000,0.0;    !- X,Y,Z ==> Vertex 4  {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,    !- name
    Roof,    !- Surface Type
    ROOF31,    !- Construction Name
    Main Zone,    !- Zone Name
    None,    !- Space Name
    Outdoors,    !- Outside Boundary Condition
    None,    !- Outside Boundary Condition Object
    SunExposed,    !- Sun Exposure
    WindExposed,    !- Wind Exposure
    0,    !- View Factor to Ground
    4,    !- Number of Vertices
    0.000000,15.24000,4.572,    !- X,Y,Z ==> Vertex 1  {m}
    0.000000,0.000000,4.572,    !- X,Y,Z ==> Vertex 2  {m}
    15.24000,0.000000,4.572,    !- X,Y,Z ==> Vertex 3  {m}
    15.24000,15.24000,4.572;    !- X,Y,Z ==> Vertex 4  {m}


  Schedule:Compact,
    System Availability Schedule,    !- name
    Any Number,    !- Schedule Type Limits Name
    THROUGH: 12/31,    !- Field 1
    FOR: AllDays,    !- Field 2
    UNTIL: 24:00,1;    !- Field 3

  Schedule:Compact,
    Zone Control Type Sched,    !- name
    Any Number,    !- Schedule Type Limits Name
    Through: 12/31,    !- Field 1
    For: AllDays,    !- Field 2
    Until: 24:00,4;    !- Field 3

  Schedule:Compact,
    Heating Setpoint Schedule,    !- name
    Any Number,    !- Schedule Type Limits Name
    Through: 12/31,    !- Field 1
    For: AllDays,    !- Field 2
    Until: 24:00,15.0;    !- Field 3

  Schedule:Compact,
    Supply Air Setpoint Schedule,    !- name
    Any Number,    !- Schedule Type Limits Name
    Through: 12/31,    !- Field 1
    For: AllDays,    !- Field 2
    Until: 24:00,10.0;    !- Field 3

  Schedule:Compact,
    Cooling Return Air Setpoint Schedule,    !- name
    Any Number,    !- Schedule Type Limits Name
    Through: 12/31,    !- Field 1
    For: AllDays,    !- Field 2
    Until: 24:00,29.3;    !- Field 3

  Schedule:Compact,
    Data Center CPU Loading Schedule,    !- name
    Any Number,    !- Schedule Type Limits Name
    Through: 1/31,    !- Field 1
    For: AllDays,    !- Field 2
    Until: 24:00,1.0,    !- Field 3
    Through: 2/29,    !- Field 5
    For: AllDays,    !- Field 6
    Until: 24:00,0.50,    !- Field 7
    Through: 3/31,    !- Field 9
    For: AllDays,    !- Field 10
    Until: 24:00,0.75,    !- Field 11
    Through: 4/30,    !- Field 13
    For: AllDays,    !- Field 14
    Until: 24:00,1.0,    !- Field 15
    Through: 5/31,    !- Field 17
    For: AllDays,    !- Field 18
    Until: 24:00,0.25,    !- Field 19
    Through: 6/30,    !- Field 21
    For: AllDays,    !- Field 22
    Until: 24:00,0.50,    !- Field 23
    Through: 7/31,    !- Field 25
    For: AllDays,    !- Field 26
    Until: 24:00,0.1,    !- Field 27
    Through: 8/31,    !- Field 29
    For: AllDays,    !- Field 30
    Until: 24:00,1.0,    !- Field 31
    Through: 9/30,    !- Field 33
    For: AllDays,    !- Field 34
    Until: 24:00,0.25,    !- Field 35
    Through: 10/31,    !- Field 37
    For: AllDays,    !- Field 38
    Until: 24:00,0.50,    !- Field 39
    Through: 11/30,    !- Field 41
    For: AllDays,    !- Field 42
    Until: 24:00,0.75,    !- Field 43
    Through: 12/31,    !- Field 45
    For: AllDays,    !- Field 46
    Until: 24:00,1.00;    !- Field 47


  AirLoopHVAC,
    CRAC system,    !- name
    None,    !- Controller List Name
    CRAC 1 Availability List,    !- Availability Manager List Name
    8.5,    !- Design Supply Air Flow Rate  {m3/s}
    Air Loop Branches,    !- Branch List Name
    None,    !- Connector List Name
    Supply Inlet Node,    !- Supply Side Inlet Node Name
    Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    Supply Outlet Node;    !- Supply Side Outlet Node Names


  AvailabilityManagerAssignmentList,
    CRAC 1 Availability List,    !- name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    CRAC 1 Avail;    !- Availability Manager 1 Name


  AvailabilityManager:Scheduled,
    CRAC 1 Avail,    !- name
    System Availability Schedule;    !- Schedule Name


  BranchList,
    Air Loop Branches,    !- name
    Air Loop Main Branch;    !- Branch 1 Name


  Branch,
    Air Loop Main Branch,    !- name
    None,    !- Pressure Drop Curve Name
    CoilSystem:Cooling:DX,    !- Component 1 Object Type
    DX Cooling Coil System 1,    !- Component 1 Name
    Supply Inlet Node,    !- Component 1 Inlet Node Name
    Main Cooling Coil 1 Outlet Node,    !- Component 1 Outlet Node Name
    Fan:VariableVolume,    !- Component 2 Object Type
    EC Plug Fan 1,    !- Component 2 Name
    Main Cooling Coil 1 Outlet Node,    !- Component 2 Inlet Node Name
    Supply Outlet Node;    !- Component 2 Outlet Node Name


  CoilSystem:Cooling:DX,
    DX Cooling Coil System 1,    !- name
    System Availability Schedule,    !- Availability Schedule Name
    Supply Inlet Node,    !- DX Cooling Coil System Inlet Node Name
    Main Cooling Coil 1 Outlet Node,    !- DX Cooling Coil System Outlet Node Name
    Main Cooling Coil 1 Outlet Node,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    Main Cooling Coil 1;    !- Cooling Coil Name


  Coil:Cooling:DX:SingleSpeed,
    Main Cooling Coil 1,    !- name
    System Availability Schedule,    !- Availability Schedule Name
    148300,    !- Gross Rated Total Cooling Capacity  {W}
    0.83,    !- Gross Rated Sensible Heat Ratio
    4.5669,    !- Gross Rated Cooling COP  {W/W}
    8.5,    !- Rated Air Flow Rate  {m3/s}
    None,    !- Rated Evaporator Fan Power Per Volume Flow Rate  {W/(m3/s)}
    934.4,    !- 2023 Rated Evaporator Fan Power Per Volume Flow  {W/(m3/s)}
    Supply Inlet Node,    !- Air Inlet Node Name
    Main Cooling Coil 1 Outlet Node,    !- Air Outlet Node Name
    Cool Cap Mod func of Temperature,    !- Total Cooling Capacity Function of Temperature Curve Name
    HPACCoolCapFFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Liebert Econophase EIR Func T,    !- Energy Input Ratio Function of Temperature Curve Name
    HPACCOOLEIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    HPACCOOLPLFFPLR,    !- Part Load Fraction Correlation Curve Name
    None,    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation  {C}
    None,    !- Nominal Time for Condensate Removal to Begin  {s}
    None,    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity  {dimensionless}
    None,    !- Maximum Cycling Rate  {cycles/hr}
    None,    !- Latent Capacity Time Constant  {s}
    None,    !- Condenser Air Inlet Node Name
    None,    !- Condenser Type
    None,    !- Evaporative Condenser Effectiveness  {dimensionless}
    None,    !- Evaporative Condenser Air Flow Rate  {m3/s}
    None,    !- Evaporative Condenser Pump Rated Power Consumption  {W}
    None,    !- Crankcase Heater Capacity  {W}
    None,    !- Crankcase Heater Capacity Function of Temperature Curve Name
    None,    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation  {C}
    None,    !- Supply Water Storage Tank Name
    None,    !- Condensate Collection Water Storage Tank Name
    None,    !- Basin Heater Capacity  {W/K}
    None,    !- Basin Heater Setpoint Temperature  {C}
    None,    !- Basin Heater Operating Schedule Name
    None,    !- Sensible Heat Ratio Function of Temperature Curve Name
    None,    !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    Yes;    !- Report ASHRAE Standard 127 Performance Ratings


  Table:IndependentVariable,
    Cool Cap Mod func of Temperature_IndependentVariable1,    !- name
    Linear,    !- Interpolation Method
    Constant,    !- Extrapolation Method
    13.0,    !- Minimum Value
    23.89,    !- Maximum Value
    None,    !- Normalization Reference Value
    Temperature,    !- Unit Type
    None,    !- External File Name
    None,    !- External File Column Number
    None,    !- External File Starting Row Number
    13.00000,    !- Value 1
    17.00000,    !- Value 2
    23.90000;    !- <none>

  Table:IndependentVariable,
    Cool Cap Mod func of Temperature_IndependentVariable2,    !- name
    Linear,    !- Interpolation Method
    Constant,    !- Extrapolation Method
    -10.0,    !- Minimum Value
    46.0,    !- Maximum Value
    None,    !- Normalization Reference Value
    Temperature,    !- Unit Type
    None,    !- External File Name
    None,    !- External File Column Number
    None,    !- External File Starting Row Number
    -10.00000,    !- Value 1
    15.00000,    !- Value 2
    46.00000;    !- <none>

  Table:IndependentVariable,
    Liebert Econophase EIR Func T_IndependentVariable1,    !- name
    Linear,    !- Interpolation Method
    Constant,    !- Extrapolation Method
    12.7,    !- Minimum Value
    23.8,    !- Maximum Value
    None,    !- Normalization Reference Value
    Temperature,    !- Unit Type
    None,    !- External File Name
    None,    !- External File Column Number
    None,    !- External File Starting Row Number
    12.70000,    !- Value 1
    23.80000;    !- Value 2

  Table:IndependentVariable,
    Liebert Econophase EIR Func T_IndependentVariable2,    !- name
    Linear,    !- Interpolation Method
    Constant,    !- Extrapolation Method
    -50,    !- Minimum Value
    50,    !- Maximum Value
    None,    !- Normalization Reference Value
    Temperature,    !- Unit Type
    None,    !- External File Name
    None,    !- External File Column Number
    None,    !- External File Starting Row Number
    -50.00000,    !- Value 1
    -4.00000,    !- Value 2
    32.11111,    !- <none>
    50.00000;    !- Extended Field


  Table:IndependentVariableList,
    Cool Cap Mod func of Temperature_IndependentVariableList,    !- name
    Cool Cap Mod func of Temperature_IndependentVariable1,    !- Independent Variable 1 Name
    Cool Cap Mod func of Temperature_IndependentVariable2;    !- Independent Variable 2 Name

  Table:IndependentVariableList,
    Liebert Econophase EIR Func T_IndependentVariableList,    !- name
    Liebert Econophase EIR Func T_IndependentVariable1,    !- Independent Variable 1 Name
    Liebert Econophase EIR Func T_IndependentVariable2;    !- Independent Variable 2 Name


  Table:Lookup,
    Cool Cap Mod func of Temperature,    !- name
    Cool Cap Mod func of Temperature_IndependentVariableList,    !- Independent Variable List Name
    None,    !- Normalization Method
    None,    !- Normalization Divisor
    None,    !- Minimum Output
    None,    !- Maximum Output
    Dimensionless,    !- Output Unit Type
    None,    !- External File Name
    None,    !- External File Column Number
    None,    !- External File Starting Row Number
    1.00,    !- Output Value 1
    1.00,    !- Output Value 2
    1.013268253;    !- <none>

  Table:Lookup,
    Liebert Econophase EIR Func T,    !- name
    Liebert Econophase EIR Func T_IndependentVariableList,    !- Independent Variable List Name
    None,    !- Normalization Method
    None,    !- Normalization Divisor
    0.03,    !- Minimum Output
    1.5,    !- Maximum Output
    Dimensionless,    !- Output Unit Type
    None,    !- External File Name
    None,    !- External File Column Number
    None,    !- External File Starting Row Number
    0.042,    !- Output Value 1
    0.042,    !- Output Value 2
    1.5;    !- <none>


  Curve:Quadratic,
    HPACCoolCapFFF,    !- name
    0.8,    !- Coefficient1 Constant
    0.2,    !- Coefficient2 x
    0.0,    !- Coefficient3 x**2
    0.5,    !- Minimum Value of x
    1.5;    !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLEIRFFF,    !- name
    1.156,    !- Coefficient1 Constant
    -0.1816,    !- Coefficient2 x
    0.0256,    !- Coefficient3 x**2
    0.5,    !- Minimum Value of x
    1.5;    !- Maximum Value of x

  Curve:Quadratic,
    HPACCOOLPLFFPLR,    !- name
    0.85,    !- Coefficient1 Constant
    0.15,    !- Coefficient2 x
    0.0,    !- Coefficient3 x**2
    0.0,    !- Minimum Value of x
    1.0;    !- Maximum Value of x

  Curve:Quadratic,
    ECM FanPower fFlow,    !- name
    0.0,    !- Coefficient1 Constant
    1.0,    !- Coefficient2 x
    0.0,    !- Coefficient3 x**2
    0.0,    !- Minimum Value of x
    99.0;    !- Maximum Value of x

  Curve:Quadratic,
    UPS Efficiency fPLR,    !- name
    1.0,    !- Coefficient1 Constant
    0.0,    !- Coefficient2 x
    0.0,    !- Coefficient3 x**2
    0.0,    !- Minimum Value of x
    99.0;    !- Maximum Value of x


  Curve:Biquadratic,
    Liebert Econophase quadratic fit,    !- name
    0.1416159,    !- Coefficient1 Constant
    0.0,    !- Coefficient2 x
    0.0,    !- Coefficient3 x**2
    0.013828452,    !- Coefficient4 y
    0.00023872,    !- Coefficient5 y**2
    0.0,    !- Coefficient6 x*y
    12.77778,    !- Minimum Value of x
    23.88889,    !- Maximum Value of x
    -10,    !- Minimum Value of y
    46.11111,    !- Maximum Value of y
    0.04,    !- Minimum Curve Output
    1.4,    !- Maximum Curve Output
    Temperature,    !- Input Unit Type for X
    Temperature,    !- Input Unit Type for Y
    Dimensionless;    !- Output Unit Type

  Curve:Biquadratic,
    Data Center Servers Power fLoadTemp,    !- name
    -1.0,    !- Coefficient1 Constant
    1.0,    !- Coefficient2 x
    0.0,    !- Coefficient3 x**2
    0.06667,    !- Coefficient4 y
    0.0,    !- Coefficient5 y**2
    0.0,    !- Coefficient6 x*y
    0.0,    !- Minimum Value of x
    1.5,    !- Maximum Value of x
    -10,    !- Minimum Value of y
    99.0,    !- Maximum Value of y
    0.0,    !- Minimum Curve Output
    99.0,    !- Maximum Curve Output
    Dimensionless,    !- Input Unit Type for X
    Temperature,    !- Input Unit Type for Y
    Dimensionless;    !- Output Unit Type

  Curve:Biquadratic,
    Data Center Servers Airflow fLoadTemp,    !- name
    -1.4,    !- Coefficient1 Constant
    0.9,    !- Coefficient2 x
    0.0,    !- Coefficient3 x**2
    0.1,    !- Coefficient4 y
    0.0,    !- Coefficient5 y**2
    0.0,    !- Coefficient6 x*y
    0.0,    !- Minimum Value of x
    1.5,    !- Maximum Value of x
    -10,    !- Minimum Value of y
    99.0,    !- Maximum Value of y
    0.0,    !- Minimum Curve Output
    99.0,    !- Maximum Curve Output
    Dimensionless,    !- Input Unit Type for X
    Temperature,    !- Input Unit Type for Y
    Dimensionless;    !- Output Unit Type

  Curve:Biquadratic,
    Data Center Recirculation fLoadTemp,    !- name
    1.0,    !- Coefficient1 Constant
    0.0,    !- Coefficient2 x
    0.0,    !- Coefficient3 x**2
    0.0,    !- Coefficient4 y
    0.0,    !- Coefficient5 y**2
    0.0,    !- Coefficient6 x*y
    0.0,    !- Minimum Value of x
    1.5,    !- Maximum Value of x
    -10,    !- Minimum Value of y
    99.0,    !- Maximum Value of y
    0.0,    !- Minimum Curve Output
    99.0,    !- Maximum Curve Output
    Dimensionless,    !- Input Unit Type for X
    Temperature,    !- Input Unit Type for Y
    Dimensionless;    !- Output Unit Type


  SetpointManager:Warmest,
    Supply air control,    !- name
    Temperature,    !- Control Variable
    CRAC system,    !- HVAC Air Loop Name
    10.0,    !- Minimum Setpoint Temperature  {C}
    25.0,    !- Maximum Setpoint Temperature  {C}
    MAximumTemperature,    !- Strategy
    Supply Outlet Node;    !- Setpoint Node or NodeList Name


  SetpointManager:MixedAir,
    Coil Exit Temp Manager 1,    !- name
    Temperature,    !- Control Variable
    Supply Outlet Node,    !- Reference Setpoint Node Name
    Main Cooling Coil 1 Outlet Node,    !- Fan Inlet Node Name
    Supply Outlet Node,    !- Fan Outlet Node Name
    Main Cooling Coil 1 Outlet Node;    !- Setpoint Node or NodeList Name


  Fan:VariableVolume,
    EC Plug Fan 1,    !- name
    System Availability Schedule,    !- Availability Schedule Name
    0.7,    !- Fan Total Efficiency
    486.0,    !- Pressure Rise  {Pa}
    8.5,    !- Maximum Flow Rate  {m3/s}
    Fraction,    !- Fan Power Minimum Flow Rate Input Method
    0.05,    !- Fan Power Minimum Flow Fraction
    None,    !- Fan Power Minimum Air Flow Rate  {m3/s}
    0.9,    !- Motor Efficiency
    1.0,    !- Motor In Airstream Fraction
    0.06990146,    !- Fan Power Coefficient 1
    1.39500612,    !- Fan Power Coefficient 2
    -3.35487336,    !- Fan Power Coefficient 3
    2.89232315,    !- Fan Power Coefficient 4
    0.000,    !- Fan Power Coefficient 5
    Main Cooling Coil 1 Outlet Node,    !- Air Inlet Node Name
    Supply Outlet Node;    !- Air Outlet Node Name


  AirLoopHVAC:SupplyPath,
    Zone Supply Air Path,    !- name
    Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter;    !- Component 1 Name


  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter,    !- name
    Zone Equipment Inlet Node,    !- Inlet Node Name
    Main Zone ATU In Node;    !- Outlet 1 Node Name


  AirLoopHVAC:ReturnPath,
    Zone Return Air Path,    !- name
    Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer;    !- Component 1 Name


  AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer,    !- name
    Zone Equipment Outlet Node,    !- Outlet Node Name
    Main Zone Outlet Node;    !- Inlet 1 Node Name


  ZoneHVAC:EquipmentConnections,
    Main Zone,    !- Zone Name
    Main Zone Equipment,    !- Zone Conditioning Equipment List Name
    Main Zone Inlet Node,    !- Zone Air Inlet Node or NodeList Name
    None,    !- Zone Air Exhaust Node or NodeList Name
    Main Zone Node,    !- Zone Air Node Name
    Main Zone Outlet Node;    !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Main Zone Equipment,    !- name
    SequentialLoad,    !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Main Zone ATU,    !- Zone Equipment 1 Name
    1,    !- Zone Equipment 1 Cooling Sequence
    2,    !- Zone Equipment 1 Heating or No-Load Sequence
    None,    !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    None,    !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Electric,    !- Zone Equipment 2 Object Type
    Main Zone Baseboard,    !- Zone Equipment 2 Name
    2,    !- Zone Equipment 2 Cooling Sequence
    1,    !- Zone Equipment 2 Heating or No-Load Sequence
    None,    !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    None;    !- Zone Equipment 2 Sequential Heating Fraction Schedule Name


  ZoneHVAC:AirDistributionUnit,
    Main Zone ATU,    !- name
    Main Zone Inlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
    Main Zone VAV Air;    !- Air Terminal Name


  AirTerminal:SingleDuct:VAV:NoReheat,
    Main Zone VAV Air,    !- name
    System Availability Schedule,    !- Availability Schedule Name
    Main Zone Inlet Node,    !- Air Outlet Node Name
    Main Zone ATU In Node,    !- Air Inlet Node Name
    8.5,    !- Maximum Air Flow Rate  {m3/s}
    Constant,    !- Zone Minimum Air Flow Input Method
    0.05;    !- Constant Minimum Air Flow Fraction


  ZoneHVAC:Baseboard:Convective:Electric,
    Main Zone Baseboard,    !- name
    System Availability Schedule,    !- Availability Schedule Name
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    8000,    !- Heating Design Capacity  {W}
    None,    !- Heating Design Capacity Per Floor Area  {W/m2}
    None,    !- Fraction of Autosized Heating Design Capacity
    0.97;    !- Efficiency


  ZoneControl:Thermostat,
    Main Zone Thermostat,    !- name
    Main Zone,    !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    DualSetPoint;    !- Control 1 Name


  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,    !- name
    Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Cooling Return Air Setpoint Schedule;    !- Cooling Setpoint Temperature Schedule Name


  ElectricEquipment:ITE:AirCooled,
    Data Center Servers,    !- name
    Main Zone,    !- Zone or Space Name
    FlowControlWithApproachTemperatures,    !- Air Flow Calculation Method
    Watts/Unit,    !- Design Power Input Calculation Method
    500,    !- Watts per Unit  {W}
    100,    !- Number of Units
    None,    !- Watts per Zone Floor Area  {W/m2}
    Data Center Operation Schedule,    !- Design Power Input Schedule Name
    Data Center CPU Loading Schedule,    !- CPU Loading  Schedule Name
    Data Center Servers Power fLoadTemp,    !- CPU Power Input Function of Loading and Air Temperature Curve Name
    0.4,    !- Design Fan Power Input Fraction
    0.0001,    !- Design Fan Air Flow Rate per Power Input  {m3/s-W}
    Data Center Servers Airflow fLoadTemp,    !- Air Flow Function of Loading and Air Temperature Curve Name
    ECM FanPower fFlow,    !- Fan Power Input Function of Flow Curve Name
    15,    !- Design Entering Air Temperature  {C}
    A3,    !- Environmental Class
    AdjustedSupply,    !- Air Inlet Connection Type
    None,    !- Air Inlet Room Air Model Node Name
    None,    !- Air Outlet Room Air Model Node Name
    Main Zone Inlet Node,    !- Supply Air Node Name
    0.1,    !- Design Recirculation Fraction
    Data Center Recirculation fLoadTemp,    !- Recirculation Function of Loading and Supply Temperature Curve Name
    0.9,    !- Design Electric Power Supply Efficiency
    UPS Efficiency fPLR,    !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
    1,    !- Fraction of Electric Power Supply Losses to Zone
    ITE-CPU,    !- CPU End-Use Subcategory
    ITE-Fans,    !- Fan End-Use Subcategory
    ITE-UPS,    !- Electric Power Supply End-Use Subcategory
    2,    !- Supply Temperature Difference  {deltaC}
    None,    !- Supply Temperature Difference Schedule
    -1,    !- Return Temperature Difference  {deltaC}
    None;    !- Return Temperature Difference Schedule


  Schedule:Constant,Data Center Operation Schedule,Any Number,1.0;

  Output:VariableDictionary,IDF;

  Output:Surfaces:Drawing,DXF;

  Output:Constructions,Constructions;

  Output:Variable,*,PUE,Hourly;

  Output:Meter:MeterFileOnly,Electricity:HVAC,runperiod;

  OutputControl:Table:Style,
    HTML;    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;    !- Report 1 Name

  Output:SQLite,
    Simple;    !- Option Type

  EnergyManagementSystem:Sensor,
    Qdot_DXCoil_Sens,    !- name
    Main Cooling Coil 1,    !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Sensible Cooling Rate;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Power_DX_Coil_Elec,    !- name
    Main Cooling Coil 1,    !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Electricity Rate;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Power_SupplyFan_Elec,    !- name
    EC Plug Fan 1,    !- Output:Variable or Output:Meter Index Key Name
    Fan Electricity Rate;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    DeltaT_SupplyFan,    !- name
    EC Plug Fan 1,    !- Output:Variable or Output:Meter Index Key Name
    Fan Rise in Air Temperature;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mdot_SupplyFan,    !- name
    Supply Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Tout_SupplyFan,    !- name
    Supply Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Wout_SupplyFan,    !- name
    Supply Outlet Node,    !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    IT_Equip_power,    !- name
    Whole Building,    !- Output:Variable or Output:Meter Index Key Name
    Facility Total Building Electricity Demand Rate;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    whole_building_power,    !- name
    Whole Building,    !- Output:Variable or Output:Meter Index Key Name
    Facility Total Electricity Demand Rate;    !- Output:Variable or Output:Meter Name


  EnergyManagementSystem:OutputVariable,
    CRAC total system Power,    !- name
    PowerCRAC,    !- EMS Variable Name
    Averaged,    !- Type of Data in Variable
    SystemTimeStep,    !- Update Frequency
    None,    !- EMS Program or Subroutine Name
    W;    !- Units

  EnergyManagementSystem:OutputVariable,
    CRAC Net Sensible Capacity,    !- name
    QdotNetSens,    !- EMS Variable Name
    Averaged,    !- Type of Data in Variable
    SystemTimeStep,    !- Update Frequency
    None,    !- EMS Program or Subroutine Name
    W;    !- Units

  EnergyManagementSystem:OutputVariable,
    CRAC SCOP,    !- name
    SCOP,    !- EMS Variable Name
    Averaged,    !- Type of Data in Variable
    SystemTimeStep,    !- Update Frequency
    None,    !- EMS Program or Subroutine Name
    None;    !- Units

  EnergyManagementSystem:OutputVariable,
    PUE,    !- name
    PUE,    !- EMS Variable Name
    Averaged,    !- Type of Data in Variable
    SystemTimeStep,    !- Update Frequency
    None,    !- EMS Program or Subroutine Name
    None;    !- Units


  EnergyManagementSystem:GlobalVariable,
    PUE,    !- Erl Variable 1 Name
    QdotNetSens,    !- Erl Variable 2 Name
    PowerCRAC;    !- Erl Variable 3 Name

  EnergyManagementSystem:ProgramCallingManager,
    Calculate Sensible Coefficient of Performance,    !- name
    EndOfZoneTimestepBeforeZoneReporting,    !- EnergyPlus Model Calling Point
    CalcSCOP,    !- Program Name 1
    CalcPUE;    !- Program Name 2


  EnergyManagementSystem:Program,
    CalcSCOP,    !- name
    set cpair = @CpAirFnW Wout_SupplyFan,    !- Program Line 1
    set FanSensHeat = (Mdot_SupplyFan * cpair ) * DeltaT_SupplyFan,    !- Program Line 2
    Set PowerCRAC = denominator;    !- <none>

  EnergyManagementSystem:Program,
    CalcPUE,    !- name
    IF IT_Equip_power > 0.0,    !- Program Line 1
    set PUE = whole_building_power / IT_Equip_power,    !- Program Line 2
    ENDIF;    !- <none>


  Output:EnergyManagementSystem,
    Verbose,    !- Actuator Availability Dictionary Reporting
    Verbose,    !- Internal Variable Availability Dictionary Reporting
    Verbose;    !- EMS Runtime Language Debug Output Level

