{"objects": [{"type": "Version", "value": "24.2", "name": "", "note": [], "programline": [], "units": []}, {"type": "Timestep", "value": "6", "name": "", "note": [], "programline": [], "units": []}, {"type": "Building", "value": "", "name": "Bldg", "note": ["Name", "North Axis ", "Terrain", "Loads Convergence Tolerance Value ", "Temperature Convergence Tolerance Value ", "Solar Distribution", "Maximum Number of Warmup Days", "Minimum Number of Warmup Days"], "programline": ["Bldg", "0.0", "Suburbs", "0.05", "0.05", "MinimalShadowing", "30", "6"], "units": ["", "deg", "", "W", "deltaC", "", "", ""]}, {"type": "HeatBalanceAlgorithm", "value": "ConductionTransferFunction", "name": "", "note": [], "programline": [], "units": []}, {"type": "SurfaceConvectionAlgorithm:Inside", "value": "TARP", "name": "", "note": [], "programline": [], "units": []}, {"type": "SurfaceConvectionAlgorithm:Outside", "value": "DOE-2", "name": "", "note": [], "programline": [], "units": []}, {"type": "SimulationControl", "value": "", "name": "", "note": ["Do Zone Sizing Calculation", "Do System Sizing Calculation", "Do Plant Sizing Calculation", "Run Simulation for Sizing Periods", "Run Simulation for Weather File Run Periods", "Do HVAC Sizing Simulation for Sizing Periods", "Maximum Number of HVAC Sizing Simulation Passes"], "programline": ["No", "No", "No", "Yes", "Yes", "No", "1"], "units": ["", "", "", "", "", "", ""]}, {"type": "RunPeriod", "value": "", "name": "Jan", "note": ["Name", "Begin Month", "Begin Day of Month", "Begin Year", "End Month", "End Day of Month", "End Year", "Day of Week for Start Day", "Use Weather File Holidays and Special Days", "Use Weather File Daylight Saving Period", "Apply Weekend Holiday Rule", "Use Weather File Rain Indicators", "Use Weather File Snow Indicators"], "programline": ["Jan", "1", "1", "", "1", "31", "", "Tuesday", "Yes", "Yes", "No", "Yes", "Yes"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "RunPeriod", "value": "", "name": "Jul", "note": ["Name", "Begin Month", "Begin Day of Month", "Begin Year", "End Month", "End Day of Month", "End Year", "Day of Week for Start Day", "Use Weather File Holidays and Special Days", "Use Weather File Daylight Saving Period", "Apply Weekend Holiday Rule", "Use Weather File Rain Indicators", "Use Weather File Snow Indicators"], "programline": ["Jul", "7", "1", "", "7", "31", "", "Tuesday", "Yes", "Yes", "No", "Yes", "Yes"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Site:Location", "value": "", "name": "Denver Centennial CO USA WMO=724666", "note": ["Name", "Latitude ", "Longitude ", "Time Zone ", "Elevation "], "programline": ["Denver Centennial CO USA WMO=724666", "39.74", "-105.18", "-7.00", "1793.00"], "units": ["", "deg", "deg", "hr", "m"]}, {"type": "SizingPeriod:DesignDay", "value": "", "name": "Denver Centennial Ann Htg 99.6% Condns DB", "note": ["Name", "Month", "Day of Month", "Day Type", "Maximum Dry-Bulb Temperature ", "Daily Dry-Bulb Temperature Range ", "Dry-Bulb Temperature Range Modifier Type", "Dry-Bulb Temperature Range Modifier Day Schedule Name", "Humidity Condition Type", "Wetbulb or DewPoint at Maximum Dry-Bulb ", "Humidity Condition Day Schedule Name", "Humidity Ratio at Maximum Dry-Bulb ", "Enthalpy at Maximum Dry-Bulb ", "Daily Wet-Bulb Temperature Range ", "Barometric Pressure ", "Wind Speed ", "Wind Direction ", "Rain Indicator", "Snow Indicator", "Daylight Saving Time Indicator", "Solar Model Indicator", "Beam Solar Day Schedule Name", "Diffuse Solar Day Schedule Name", "ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) ", "ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) ", "Sky Clearness"], "programline": ["Denver Centennial Ann Htg 99.6% Condns DB", "12", "21", "WinterDesignDay", "-18.8", "0.0", "", "", "Wetbulb", "-18.8", "", "", "", "", "81560.", "3", "340", "No", "No", "No", "ASHRAEClearSky", "", "", "", "", "0.00"], "units": ["", "", "", "", "C", "deltaC", "", "", "", "C", "", "kgWater/kgDryAir", "J/kg", "deltaC", "Pa", "m/s", "deg", "", "", "", "", "", "", "dimensionless", "dimensionless", ""]}, {"type": "SizingPeriod:DesignDay", "value": "", "name": "Denver Centennial Ann Clg 1% Condns DB=>MWB", "note": ["Name", "Month", "Day of Month", "Day Type", "Maximum Dry-Bulb Temperature ", "Daily Dry-Bulb Temperature Range ", "Dry-Bulb Temperature Range Modifier Type", "Dry-Bulb Temperature Range Modifier Day Schedule Name", "Humidity Condition Type", "Wetbulb or DewPoint at Maximum Dry-Bulb ", "Humidity Condition Day Schedule Name", "Humidity Ratio at Maximum Dry-Bulb ", "Enthalpy at Maximum Dry-Bulb ", "Daily Wet-Bulb Temperature Range ", "Barometric Pressure ", "Wind Speed ", "Wind Direction ", "Rain Indicator", "Snow Indicator", "Daylight Saving Time Indicator", "Solar Model Indicator", "Beam Solar Day Schedule Name", "Diffuse Solar Day Schedule Name", "ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) ", "ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) ", "Sky Clearness"], "programline": ["Denver Centennial Ann Clg 1% Condns DB=>MWB", "7", "21", "SummerDesignDay", "32", "15.2", "", "", "Wetbulb", "15.5", "", "", "", "", "81560.", "4.9", "0", "No", "No", "No", "ASHRAEClearSky", "", "", "", "", "1.00"], "units": ["", "", "", "", "C", "deltaC", "", "", "", "C", "", "kgWater/kgDryAir", "J/kg", "deltaC", "Pa", "m/s", "deg", "", "", "", "", "", "", "dimensionless", "dimensionless", ""]}, {"type": "Material:NoMass", "value": "", "name": "R13LAYER", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["R13LAYER", "Rough", "2.290965", "0.9000000", "0.7500000", "0.7500000"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Material:NoMass", "value": "", "name": "R31LAYER", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["R31LAYER", "Rough", "5.456", "0.9000000", "0.7500000", "0.7500000"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Material", "value": "", "name": "C5 - 4 IN HW CONCRETE", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["C5 - 4 IN HW CONCRETE", "MediumRough", "0.1014984", "1.729577", "2242.585", "836.8000", "0.9000000", "0.6500000", "0.6500000"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K", "", "", ""]}, {"type": "Construction", "value": "", "name": "R13WALL", "note": ["Name", "Outside Layer"], "programline": ["R13WALL", "R13LAYER"], "units": ["", ""]}, {"type": "Construction", "value": "", "name": "FLOOR", "note": ["Name", "Outside Layer"], "programline": ["FLOOR", "C5 - 4 IN HW CONCRETE"], "units": ["", ""]}, {"type": "Construction", "value": "", "name": "ROOF31", "note": ["Name", "Outside Layer"], "programline": ["ROOF31", "R31LAYER"], "units": ["", ""]}, {"type": "Site:GroundTemperature:BuildingSurface", "value": "18.89,18.92,19.02,19.12,19.21,19.23,19.07,19.32,19.09,19.21,19.13,18.96", "name": "", "note": [], "programline": [], "units": []}, {"type": "Zone", "value": "", "name": "Main Zone", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume "], "programline": ["Main Zone", "0", "0", "0", "0", "1", "1", "autocalculate", "autocalculate"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3"]}, {"type": "ScheduleTypeLimits", "value": "", "name": "Fraction", "note": ["Name", "Lower Limit Value", "Upper Limit Value", "Numeric Type"], "programline": ["Fraction", "0.0", "1.0", "CONTINUOUS"], "units": ["", "", "", ""]}, {"type": "GlobalGeometryRules", "value": "", "name": "", "note": ["Starting Vertex Position", "Vertex Entry Direction", "Coordinate System"], "programline": ["UpperLeftCorner", "CounterClockWise", "World"], "units": ["", "", ""]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Zn001:Wall001", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Zn001:Wall001", "Wall", "R13WALL", "Main Zone", "", "Outdoors", "", "SunExposed", "WindExposed", "0.5000000", "4", "0,0,4.572000", "0,0,0", "15.24000,0,0", "15.24000,0,4.572000"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Zn001:Wall002", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Zn001:Wall002", "Wall", "R13WALL", "Main Zone", "", "Outdoors", "", "SunExposed", "WindExposed", "0.5000000", "4", "15.24000,0,4.572000", "15.24000,0,0", "15.24000,15.24000,0", "15.24000,15.24000,4.572000"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Zn001:Wall003", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Zn001:Wall003", "Wall", "R13WALL", "Main Zone", "", "Outdoors", "", "SunExposed", "WindExposed", "0.5000000", "4", "15.24000,15.24000,4.572000", "15.24000,15.24000,0", "0,15.24000,0", "0,15.24000,4.572000"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Zn001:Wall004", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Zn001:Wall004", "Wall", "R13WALL", "Main Zone", "", "Outdoors", "", "SunExposed", "WindExposed", "0.5000000", "4", "0,15.24000,4.572000", "0,15.24000,0", "0,0,0", "0,0,4.572000"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Zn001:Flr001", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Zn001:Flr001", "Floor", "FLOOR", "Main Zone", "", "Surface", "Zn001:Flr001", "NoSun", "NoWind", "1.000000", "4", "15.24000,0.000000,0.0", "0.000000,0.000000,0.0", "0.000000,15.24000,0.0", "15.24000,15.24000,0.0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Zn001:Roof001", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Zn001:Roof001", "Roof", "ROOF31", "Main Zone", "", "Outdoors", "", "SunExposed", "WindExposed", "0", "4", "0.000000,15.24000,4.572", "0.000000,0.000000,4.572", "15.24000,0.000000,4.572", "15.24000,15.24000,4.572"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "ScheduleTypeLimits", "value": "", "name": "Any Number", "note": ["Name"], "programline": ["Any Number"], "units": [""]}, {"type": "Schedule:Compact", "value": "", "name": "System Availability Schedule", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["System Availability Schedule", "Any Number", "THROUGH: 12/31", "FOR: AllDays", "UNTIL: 24:00,1"], "units": ["", "", "", "", ""]}, {"type": "AirLoopHVAC", "value": "", "name": "CRAC system", "note": ["Name", "Controller List Name", "Availability Manager List Name", "Design Supply Air Flow Rate ", "Branch List Name", "Connector List Name", "Supply Side Inlet Node Name", "Demand Side Outlet Node Name", "Demand Side Inlet Node Names", "Supply Side Outlet Node Names"], "programline": ["CRAC system", "", "CRAC 1 Availability List", "8.5", "Air Loop Branches", "", "Supply Inlet Node", "Zone Equipment Outlet Node", "Zone Equipment Inlet Node", "Supply Outlet Node"], "units": ["", "", "", "m3/s", "", "", "", "", "", ""]}, {"type": "AvailabilityManagerAssignmentList", "value": "", "name": "CRAC 1 Availability List", "note": ["Name", "Availability Manager 1 Object Type", "Availability Manager 1 Name"], "programline": ["CRAC 1 Availability List", "AvailabilityManager:Scheduled", "CRAC 1 Avail"], "units": ["", "", ""]}, {"type": "AvailabilityManager:Scheduled", "value": "", "name": "CRAC 1 Avail", "note": ["Name", "Schedule Name"], "programline": ["CRAC 1 Avail", "System Availability Schedule"], "units": ["", ""]}, {"type": "BranchList", "value": "", "name": "Air Loop Branches", "note": ["Name", "Branch 1 Name"], "programline": ["Air Loop Branches", "Air Loop Main Branch"], "units": ["", ""]}, {"type": "Branch", "value": "", "name": "Air Loop Main Branch", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name", "Component 2 Object Type", "Component 2 Name", "Component 2 Inlet Node Name", "Component 2 Outlet Node Name"], "programline": ["Air Loop Main Branch", "", "CoilSystem:Cooling:DX", "DX Cooling Coil System 1", "Supply Inlet Node", "Main Cooling Coil 1 Outlet Node", "Fan:VariableVolume", "EC Plug Fan 1", "Main Cooling Coil 1 Outlet Node", "Supply Outlet Node"], "units": ["", "", "", "", "", "", "", "", "", ""]}, {"type": "CoilSystem:Cooling:DX", "value": "", "name": "DX Cooling Coil System 1", "note": ["Name", "Availability Schedule Name", "DX Cooling Coil System Inlet Node Name", "DX Cooling Coil System Outlet Node Name", "DX Cooling Coil System Sensor Node Name", "Cooling Coil Object Type", "Cooling Coil Name"], "programline": ["DX Cooling Coil System 1", "System Availability Schedule", "Supply Inlet Node", "Main Cooling Coil 1 Outlet Node", "Main Cooling Coil 1 Outlet Node", "Coil:Cooling:DX:SingleSpeed", "Main Cooling Coil 1"], "units": ["", "", "", "", "", "", ""]}, {"type": "Coil:Cooling:DX:SingleSpeed", "value": "", "name": "Main Cooling Coil 1", "note": ["Name", "Availability Schedule Name", "Gross Rated Total Cooling Capacity ", "Gross Rated Sensible Heat Ratio", "Gross Rated Cooling COP ", "Rated Air Flow Rate ", "Rated Evaporator Fan Power Per Volume Flow Rate ", "2023 Rated Evaporator Fan Power Per Volume Flow ", "Air Inlet Node Name", "Air Outlet Node Name", "Total Cooling Capacity Function of Temperature Curve Name", "Total Cooling Capacity Function of Flow Fraction Curve Name", "Energy Input Ratio Function of Temperature Curve Name", "Energy Input Ratio Function of Flow Fraction Curve Name", "Part Load Fraction Correlation Curve Name", "Minimum Outdoor Dry-Bulb Temperature for Compressor Operation ", "Nominal Time for Condensate Removal to Begin ", "Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity ", "Maximum Cycling Rate ", "Latent Capacity Time Constant ", "Condenser Air Inlet Node Name", "Condenser Type", "Evaporative Condenser Effectiveness ", "Evaporative Condenser Air Flow Rate ", "Evaporative Condenser Pump Rated Power Consumption ", "Crankcase Heater Capacity ", "Crankcase Heater Capacity Function of Temperature Curve Name", "Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation ", "Supply Water Storage Tank Name", "Condensate Collection Water Storage Tank Name", "Basin Heater Capacity ", "Basin Heater Setpoint Temperature ", "Basin Heater Operating Schedule Name", "Sensible Heat Ratio Function of Temperature Curve Name", "Sensible Heat Ratio Function of Flow Fraction Curve Name", "Report ASHRAE Standard 127 Performance Ratings"], "programline": ["Main Cooling Coil 1", "System Availability Schedule", "148300", "0.83", "4.5669", "8.5", "", "934.4", "Supply Inlet Node", "Main Cooling Coil 1 Outlet Node", "Cool Cap Mod func of Temperature", "HPACCoolCapFFF", "Liebert Econophase EIR Func T", "HPACCOOLEIRFFF", "HPACCOOLPLFFPLR", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "Yes"], "units": ["", "", "W", "", "W/W", "m3/s", "W/(m3/s)", "W/(m3/s)", "", "", "", "", "", "", "", "C", "s", "dimensionless", "cycles/hr", "s", "", "", "dimensionless", "m3/s", "W", "W", "", "C", "", "", "W/K", "C", "", "", "", ""]}, {"type": "Table:IndependentVariable", "value": "", "name": "Cool Cap Mod func of Temperature_IndependentVariable1", "note": ["Name", "Interpolation Method", "Extrapolation Method", "Minimum Value", "Maximum Value", "Normalization Reference Value", "Unit Type", "External File Name", "External File Column Number", "External File Starting Row Number", "Value 1", "Value 2", "<none>", "<none>", "<none>"], "programline": ["Cool Cap Mod func of Temperature_IndependentVariable1", "Linear", "Constant", "13.0", "23.89", "", "Temperature", "", "", "", "13.00000", "17.00000", "19.44440", "21.00000", "23.90000"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Table:IndependentVariable", "value": "", "name": "Cool Cap Mod func of Temperature_IndependentVariable2", "note": ["Name", "Interpolation Method", "Extrapolation Method", "Minimum Value", "Maximum Value", "Normalization Reference Value", "Unit Type", "External File Name", "External File Column Number", "External File Starting Row Number", "Value 1", "Value 2", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>"], "programline": ["Cool Cap Mod func of Temperature_IndependentVariable2", "Linear", "Constant", "-10.0", "46.0", "", "Temperature", "", "", "", "-10.00000", "15.00000", "18.00000", "24.00000", "30.00000", "35.00000", "38.00000", "46.00000"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Table:IndependentVariableList", "value": "", "name": "Cool Cap Mod func of Temperature_IndependentVariableList", "note": ["Name", "Independent Variable 1 Name", "Independent Variable 2 Name"], "programline": ["Cool Cap Mod func of Temperature_IndependentVariableList", "Cool Cap Mod func of Temperature_IndependentVariable1", "Cool Cap Mod func of Temperature_IndependentVariable2"], "units": ["", "", ""]}, {"type": "Table:Lookup", "value": "", "name": "Cool Cap Mod func of Temperature", "note": ["Name", "Independent Variable List Name", "Normalization Method", "Normalization Divisor", "Minimum Output", "Maximum Output", "Output Unit Type", "External File Name", "External File Column Number", "External File Starting Row Number", "Output Value 1", "Output Value 2", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>"], "programline": ["Cool Cap Mod func of Temperature", "Cool Cap Mod func of Temperature_IndependentVariableList", "", "", "", "", "Dimensionless", "", "", "", "1.00", "1.00", "1.00", "0.924738271", "0.883909339", "0.835522309", "0.800222635", "0.683109499", "1.00", "1.00", "1.00", "1.00", "0.976933863", "0.937696593", "0.907886775", "0.805413255", "1.00", "1.00", "1.00", "1.00", "1.00", "1.00", "0.9718", "0.8782", "1.00", "1.00", "1.00", "1.00", "1.00", "1.0385", "1.0142", "0.9264", "1.00", "1.00", "1.00", "1.00", "1.00", "1.110828252", "1.090488436", "1.013268253"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Curve:Quadratic", "value": "", "name": "HPACCoolCapFFF", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Minimum Value of x", "Maximum Value of x"], "programline": ["HPACCoolCapFFF", "0.8", "0.2", "0.0", "0.5", "1.5"], "units": ["", "", "", "", "", ""]}, {"type": "Curve:Biquadratic", "value": "", "name": "Liebert Econophase quadratic fit", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Coefficient4 y", "Coefficient5 y**2", "Coefficient6 x*y", "Minimum Value of x", "Maximum Value of x", "Minimum Value of y", "Maximum Value of y", "Minimum Curve Output", "Maximum Curve Output", "Input Unit Type for X", "Input Unit Type for Y", "Output Unit Type"], "programline": ["Liebert Econophase quadratic fit", "0.1416159", "0.0", "0.0", "0.013828452", "0.00023872", "0.0", "12.77778", "23.88889", "-10", "46.11111", "0.04", "1.4", "Temperature", "Temperature", "Dimensionless"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Table:IndependentVariable", "value": "", "name": "Liebert Econophase EIR Func T_IndependentVariable1", "note": ["Name", "Interpolation Method", "Extrapolation Method", "Minimum Value", "Maximum Value", "Normalization Reference Value", "Unit Type", "External File Name", "External File Column Number", "External File Starting Row Number", "Value 1", "Value 2"], "programline": ["Liebert Econophase EIR Func T_IndependentVariable1", "Linear", "Constant", "12.7", "23.8", "", "Temperature", "", "", "", "12.70000", "23.80000"], "units": ["", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Table:IndependentVariable", "value": "", "name": "Liebert Econophase EIR Func T_IndependentVariable2", "note": ["Name", "Interpolation Method", "Extrapolation Method", "Minimum Value", "Maximum Value", "Normalization Reference Value", "Unit Type", "External File Name", "External File Column Number", "External File Starting Row Number", "Value 1", "Value 2", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "Extended Field", "Extended Field"], "programline": ["Liebert Econophase EIR Func T_IndependentVariable2", "Linear", "Constant", "-50", "50", "", "Temperature", "", "", "", "-50.00000", "-4.00000", "-1.22220", "1.55550", "4.33330", "7.11110", "9.88880", "12.66670", "15.44440", "18.22200", "21.00000", "23.77778", "26.55556", "29.33333", "32.11111", "34.88889", "50.00000"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Table:IndependentVariableList", "value": "", "name": "Liebert Econophase EIR Func T_IndependentVariableList", "note": ["Name", "Independent Variable 1 Name", "Independent Variable 2 Name"], "programline": ["Liebert Econophase EIR Func T_IndependentVariableList", "Liebert Econophase EIR Func T_IndependentVariable1", "Liebert Econophase EIR Func T_IndependentVariable2"], "units": ["", "", ""]}, {"type": "Table:Lookup", "value": "", "name": "Liebert Econophase EIR Func T", "note": ["Name", "Independent Variable List Name", "Normalization Method", "Normalization Divisor", "Minimum Output", "Maximum Output", "Output Unit Type", "External File Name", "External File Column Number", "External File Starting Row Number", "Output Value 1", "Output Value 2", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>", "<none>"], "programline": ["Liebert Econophase EIR Func T", "Liebert Econophase EIR Func T_IndependentVariableList", "", "", "0.03", "1.5", "Dimensionless", "", "", "", "0.042", "0.042", "0.084", "0.084", "0.2269", "0.2395", "0.311", "0.3697", "0.4454", "0.5462", "0.6723", "0.7227", "0.7773", "0.8193", "0.895", "1.0", "1.5", "0.042", "0.042", "0.084", "0.084", "0.2269", "0.2395", "0.311", "0.3697", "0.4454", "0.5462", "0.6723", "0.7227", "0.7773", "0.8193", "0.895", "1.0", "1.5"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Curve:Quadratic", "value": "", "name": "HPACCOOLEIRFFF", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Minimum Value of x", "Maximum Value of x"], "programline": ["HPACCOOLEIRFFF", "1.156", "-0.1816", "0.0256", "0.5", "1.5"], "units": ["", "", "", "", "", ""]}, {"type": "Curve:Quadratic", "value": "", "name": "HPACCOOLPLFFPLR", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Minimum Value of x", "Maximum Value of x"], "programline": ["HPACCOOLPLFFPLR", "0.85", "0.15", "0.0", "0.0", "1.0"], "units": ["", "", "", "", "", ""]}, {"type": "SetpointManager:Warmest", "value": "", "name": "Supply air control", "note": ["Name", "Control Variable", "HVAC Air Loop Name", "Minimum Setpoint Temperature ", "Maximum Setpoint Temperature ", "Strategy", "Setpoint Node or NodeList Name"], "programline": ["Supply air control", "Temperature", "CRAC system", "10.0", "25.0", "MAximumTemperature", "Supply Outlet Node"], "units": ["", "", "", "C", "C", "", ""]}, {"type": "SetpointManager:MixedAir", "value": "", "name": "Coil Exit Temp Manager 1", "note": ["Name", "Control Variable", "Reference Setpoint Node Name", "Fan Inlet Node Name", "Fan Outlet Node Name", "Setpoint Node or NodeList Name"], "programline": ["Coil Exit Temp Manager 1", "Temperature", "Supply Outlet Node", "Main Cooling Coil 1 Outlet Node", "Supply Outlet Node", "Main Cooling Coil 1 Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Fan:VariableVolume", "value": "", "name": "EC Plug Fan 1", "note": ["Name", "Availability Schedule Name", "Fan Total Efficiency", "Pressure Rise ", "Maximum Flow Rate ", "Fan Power Minimum Flow Rate Input Method", "Fan Power Minimum Flow Fraction", "Fan Power Minimum Air Flow Rate ", "Motor Efficiency", "Motor In Airstream Fraction", "Fan Power Coefficient 1", "Fan Power Coefficient 2", "Fan Power Coefficient 3", "Fan Power Coefficient 4", "Fan Power Coefficient 5", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["EC Plug Fan 1", "System Availability Schedule", "0.7", "486.0", "8.5", "Fraction", "0.05", "", "0.9", "1.0", "0.06990146", "1.39500612", "-3.35487336", "2.89232315", "0.000", "Main Cooling Coil 1 Outlet Node", "Supply Outlet Node"], "units": ["", "", "", "Pa", "m3/s", "", "", "m3/s", "", "", "", "", "", "", "", "", ""]}, {"type": "AirLoopHVAC:SupplyPath", "value": "", "name": "Zone Supply Air Path", "note": ["Name", "Supply Air Path Inlet Node Name", "Component 1 Object Type", "Component 1 Name"], "programline": ["Zone Supply Air Path", "Zone Equipment Inlet Node", "AirLoopHVAC:ZoneSplitter", "Zone Supply Air Splitter"], "units": ["", "", "", ""]}, {"type": "AirLoopHVAC:ZoneSplitter", "value": "", "name": "Zone Supply Air Splitter", "note": ["Name", "Inlet Node Name", "Outlet 1 Node Name"], "programline": ["Zone Supply Air Splitter", "Zone Equipment Inlet Node", "Main Zone ATU In Node"], "units": ["", "", ""]}, {"type": "AirLoopHVAC:ReturnPath", "value": "", "name": "Zone Return Air Path", "note": ["Name", "Return Air Path Outlet Node Name", "Component 1 Object Type", "Component 1 Name"], "programline": ["Zone Return Air Path", "Zone Equipment Outlet Node", "AirLoopHVAC:ZoneMixer", "Zone Return Air Mixer"], "units": ["", "", "", ""]}, {"type": "AirLoopHVAC:ZoneMixer", "value": "", "name": "Zone Return Air Mixer", "note": ["Name", "Outlet Node Name", "Inlet 1 Node Name"], "programline": ["Zone Return Air Mixer", "Zone Equipment Outlet Node", "Main Zone Outlet Node"], "units": ["", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Main Zone", "Main Zone Equipment", "Main Zone Inlet Node", "", "Main Zone Node", "Main Zone Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Main Zone Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name", "Zone Equipment 2 Object Type", "Zone Equipment 2 Name", "Zone Equipment 2 Cooling Sequence", "Zone Equipment 2 Heating or No-Load Sequence", "Zone Equipment 2 Sequential Cooling Fraction Schedule Name", "Zone Equipment 2 Sequential Heating Fraction Schedule Name"], "programline": ["Main Zone Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Main Zone ATU", "1", "2", "", "", "ZoneHVAC:Baseboard:Convective:Electric", "Main Zone Baseboard", "2", "1", "", ""], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Main Zone ATU", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Main Zone ATU", "Main Zone Inlet Node", "AirTerminal:SingleDuct:VAV:NoReheat", "Main Zone VAV Air"], "units": ["", "", "", ""]}, {"type": "AirTerminal:SingleDuct:VAV:NoReheat", "value": "", "name": "Main Zone VAV Air", "note": ["Name", "Availability Schedule Name", "Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction"], "programline": ["Main Zone VAV Air", "System Availability Schedule", "Main Zone Inlet Node", "Main Zone ATU In Node", "8.5", "Constant", "0.05"], "units": ["", "", "", "", "m3/s", "", ""]}, {"type": "ZoneHVAC:Baseboard:Convective:Electric", "value": "", "name": "Main Zone Baseboard", "note": ["Name", "Availability Schedule Name", "Heating Design Capacity Method", "Heating Design Capacity ", "Heating Design Capacity Per Floor Area ", "Fraction of Autosized Heating Design Capacity", "Efficiency"], "programline": ["Main Zone Baseboard", "System Availability Schedule", "HeatingDesignCapacity", "8000", "", "", "0.97"], "units": ["", "", "", "W", "W/m2", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Main Zone Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Main Zone Thermostat", "Main Zone", "Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "DualSetPoint"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Zone Control Type Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Zone Control Type Sched", "Any Number", "Through: 12/31", "For: AllDays", "Until: 24:00,4"], "units": ["", "", "", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "DualSetPoint", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["DualSetPoint", "Heating Setpoint Schedule", "Cooling Return Air Setpoint Schedule"], "units": ["", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Heating Setpoint Schedule", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Heating Setpoint Schedule", "Any Number", "Through: 12/31", "For: AllDays", "Until: 24:00,15.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Supply Air Setpoint Schedule", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Supply Air Setpoint Schedule", "Any Number", "Through: 12/31", "For: AllDays", "Until: 24:00,10.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Cooling Return Air Setpoint Schedule", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Cooling Return Air Setpoint Schedule", "Any Number", "Through: 12/31", "For: AllDays", "Until: 24:00,29.3"], "units": ["", "", "", "", ""]}, {"type": "ElectricEquipment:ITE:AirCooled", "value": "", "name": "Data Center Servers", "note": ["Name", "Zone or Space Name", "Air Flow Calculation Method", "Design Power Input Calculation Method", "Watts per Unit ", "Number of Units", "Watts per Zone Floor Area ", "Design Power Input Schedule Name", "CPU Loading  Schedule Name", "CPU Power Input Function of Loading and Air Temperature Curve Name", "Design Fan Power Input Fraction", "Design Fan Air Flow Rate per Power Input ", "Air Flow Function of Loading and Air Temperature Curve Name", "Fan Power Input Function of Flow Curve Name", "Design Entering Air Temperature ", "Environmental Class", "Air Inlet Connection Type", "Air Inlet Room Air Model Node Name", "Air Outlet Room Air Model Node Name", "Supply Air Node Name", "Design Recirculation Fraction", "Recirculation Function of Loading and Supply Temperature Curve Name", "Design Electric Power Supply Efficiency", "Electric Power Supply Efficiency Function of Part Load Ratio Curve Name", "Fraction of Electric Power Supply Losses to Zone", "CPU End-Use Subcategory", "Fan End-Use Subcategory", "Electric Power Supply End-Use Subcategory", "Supply Temperature Difference ", "Supply Temperature Difference Schedule", "Return Temperature Difference ", "Return Temperature Difference Schedule"], "programline": ["Data Center Servers", "Main Zone", "FlowControlWithApproachTemperatures", "Watts/Unit", "500", "100", "", "Data Center Operation Schedule", "Data Center CPU Loading Schedule", "Data Center Servers Power fLoadTemp", "0.4", "0.0001", "Data Center Servers Airflow fLoadTemp", "ECM FanPower fFlow", "15", "A3", "AdjustedSupply", "", "", "Main Zone Inlet Node", "0.1", "Data Center Recirculation fLoadTemp", "0.9", "UPS Efficiency fPLR", "1", "ITE-CPU", "ITE-Fans", "ITE-UPS", "2", "", "-1", ""], "units": ["", "", "", "", "W", "", "W/m2", "", "", "", "", "m3/s-W", "", "", "C", "", "", "", "", "", "", "", "", "", "", "", "", "", "deltaC", "", "deltaC", ""]}, {"type": "Curve:Quadratic", "value": "", "name": "ECM FanPower fFlow", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Minimum Value of x", "Maximum Value of x"], "programline": ["ECM FanPower fFlow", "0.0", "1.0", "0.0", "0.0", "99.0"], "units": ["", "", "", "", "", ""]}, {"type": "Curve:Quadratic", "value": "", "name": "UPS Efficiency fPLR", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Minimum Value of x", "Maximum Value of x"], "programline": ["UPS Efficiency fPLR", "1.0", "0.0", "0.0", "0.0", "99.0"], "units": ["", "", "", "", "", ""]}, {"type": "Curve:Biquadratic", "value": "", "name": "Data Center Servers Power fLoadTemp", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Coefficient4 y", "Coefficient5 y**2", "Coefficient6 x*y", "Minimum Value of x", "Maximum Value of x", "Minimum Value of y", "Maximum Value of y", "Minimum Curve Output", "Maximum Curve Output", "Input Unit Type for X", "Input Unit Type for Y", "Output Unit Type"], "programline": ["Data Center Servers Power fLoadTemp", "-1.0", "1.0", "0.0", "0.06667", "0.0", "0.0", "0.0", "1.5", "-10", "99.0", "0.0", "99.0", "Dimensionless", "Temperature", "Dimensionless"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Curve:Biquadratic", "value": "", "name": "Data Center Servers Airflow fLoadTemp", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Coefficient4 y", "Coefficient5 y**2", "Coefficient6 x*y", "Minimum Value of x", "Maximum Value of x", "Minimum Value of y", "Maximum Value of y", "Minimum Curve Output", "Maximum Curve Output", "Input Unit Type for X", "Input Unit Type for Y", "Output Unit Type"], "programline": ["Data Center Servers Airflow fLoadTemp", "-1.4", "0.9", "0.0", "0.1", "0.0", "0.0", "0.0", "1.5", "-10", "99.0", "0.0", "99.0", "Dimensionless", "Temperature", "Dimensionless"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Curve:Biquadratic", "value": "", "name": "Data Center Recirculation fLoadTemp", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Coefficient4 y", "Coefficient5 y**2", "Coefficient6 x*y", "Minimum Value of x", "Maximum Value of x", "Minimum Value of y", "Maximum Value of y", "Minimum Curve Output", "Maximum Curve Output", "Input Unit Type for X", "Input Unit Type for Y", "Output Unit Type"], "programline": ["Data Center Recirculation fLoadTemp", "1.0", "0.0", "0.0", "0.0", "0.0", "0.0", "0.0", "1.5", "-10", "99.0", "0.0", "99.0", "Dimensionless", "Temperature", "Dimensionless"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Constant", "value": "Data Center Operation Schedule,Any Number,1.0", "name": "", "note": [], "programline": [], "units": []}, {"type": "Schedule:Compact", "value": "", "name": "Data Center CPU Loading Schedule", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 6", "Field 7", "Field 9", "Field 10", "Field 11", "Field 13", "Field 14", "Field 15", "Field 17", "Field 18", "Field 19", "Field 21", "Field 22", "Field 23", "Field 25", "Field 26", "Field 27", "Field 29", "Field 30", "Field 31", "Field 33", "Field 34", "Field 35", "Field 37", "Field 38", "Field 39", "Field 41", "Field 42", "Field 43", "Field 45", "Field 46", "Field 47"], "programline": ["Data Center CPU Loading Schedule", "Any Number", "Through: 1/31", "For: AllDays", "Until: 24:00,1.0", "Through: 2/29", "For: AllDays", "Until: 24:00,0.50", "Through: 3/31", "For: AllDays", "Until: 24:00,0.75", "Through: 4/30", "For: AllDays", "Until: 24:00,1.0", "Through: 5/31", "For: AllDays", "Until: 24:00,0.25", "Through: 6/30", "For: AllDays", "Until: 24:00,0.50", "Through: 7/31", "For: AllDays", "Until: 24:00,0.1", "Through: 8/31", "For: AllDays", "Until: 24:00,1.0", "Through: 9/30", "For: AllDays", "Until: 24:00,0.25", "Through: 10/31", "For: AllDays", "Until: 24:00,0.50", "Through: 11/30", "For: AllDays", "Until: 24:00,0.75", "Through: 12/31", "For: AllDays", "Until: 24:00,1.00"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Output:VariableDictionary", "value": "IDF", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Surfaces:Drawing", "value": "DXF", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Constructions", "value": "Constructions", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Site Outdoor Air Drybulb Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Site Outdoor Air Wetbulb Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Site Outdoor Air Humidity Ratio,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Site Outdoor Air Relative Humidity,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone Mean Air Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Baseboard Electricity Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Meter:MeterFileOnly", "value": "Electricity:Facility,monthly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Meter:MeterFileOnly", "value": "Electricity:HVAC,monthly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Meter:MeterFileOnly", "value": "Electricity:Facility,runperiod", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Meter:MeterFileOnly", "value": "Electricity:HVAC,runperiod", "name": "", "note": [], "programline": [], "units": []}, {"type": "OutputControl:Table:Style", "value": "", "name": "", "note": ["Column Separator"], "programline": ["HTML"], "units": [""]}, {"type": "Output:Table:SummaryReports", "value": "", "name": "", "note": ["Report 1 Name"], "programline": ["AllSummary"], "units": [""]}, {"type": "Output:SQLite", "value": "", "name": "", "note": ["Option Type"], "programline": ["Simple"], "units": [""]}, {"type": "Output:Variable", "value": "*,Performance Curve Input Variable 1 Value,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Performance Curve Input Variable 2 Value,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Performance Curve Output Value,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,System Node Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,System Node Mass Flow Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,System Node Setpoint Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,System Node Standard Density Volume Flow Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,System Node Humidity Ratio,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "Supply Inlet Node,System Node Dewpoint Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "Main Cooling Coil 1 Outlet Node,System Node Dewpoint Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "Supply Inlet Node,System Node Relative Humidity,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Cooling Coil Total Cooling Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Cooling Coil Sensible Cooling Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Cooling Coil Latent Cooling Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Cooling Coil Electricity Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Cooling Coil Runtime Fraction,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Coil System Part Load Ratio,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Coil System Frost Control Status,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Facility Total Building Electricity Demand Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Facility Total HVAC Electricity Demand Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Facility Total Electricity Demand Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Site Outdoor Air Drybulb Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Site Outdoor Air Dewpoint Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Site Outdoor Air Wetbulb Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Fan Electricity Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Fan Rise in Air Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Schedule Value,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE CPU Electricity Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Fan Electricity Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE UPS Electricity Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE CPU Electricity Rate at Design Inlet Conditions,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Fan Electricity Rate at Design Inlet Conditions,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE UPS Heat Gain to Zone Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Total Heat Gain to Zone Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Standard Density Air Volume Flow Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Mass Flow Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone ITE Standard Density Air Volume Flow Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone ITE Air Mass Flow Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Dry-Bulb Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Dewpoint Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Relative Humidity,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Outlet Dry-Bulb Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Supply Heat Index,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Operating Range Exceeded Time,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Dry-Bulb Temperature Above Operating Range Time,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Dry-Bulb Temperature Below Operating Range Time,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Dewpoint Temperature Above Operating Range Time,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Dewpoint Temperature Below Operating Range Time,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Relative Humidity Above Operating Range Time,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Relative Humidity Below Operating Range Time,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Dry-Bulb Temperature Difference Above Operating Range,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Dry-Bulb Temperature Difference Below Operating Range,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Dewpoint Temperature Difference Above Operating Range,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Dewpoint Temperature Difference Below Operating Range,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Relative Humidity Difference Above Operating Range,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,ITE Air Inlet Relative Humidity Difference Below Operating Range,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone ITE Adjusted Return Air Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone Air Temperature,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone Air Heat Balance Internal Convective Heat Gain Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone Air Heat Balance Surface Convection Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone Air Heat Balance Interzone Air Transfer Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone Air Heat Balance Outdoor Air Transfer Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone Air Heat Balance System Air Transfer Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone Air Heat Balance System Convective Heat Gain Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,Zone Air Heat Balance Air Energy Storage Rate,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "EnergyManagementSystem:Sensor", "value": "", "name": "Qdot_DXCoil_Sens", "note": ["Name", "Output:Variable or Output:Meter Index Key Name", "Output:Variable or Output:Meter Name"], "programline": ["Qdot_DXCoil_Sens", "Main Cooling Coil 1", "Cooling Coil Sensible Cooling Rate"], "units": ["", "", ""]}, {"type": "EnergyManagementSystem:Sensor", "value": "", "name": "Power_DX_Coil_Elec", "note": ["Name", "Output:Variable or Output:Meter Index Key Name", "Output:Variable or Output:Meter Name"], "programline": ["Power_DX_Coil_Elec", "Main Cooling Coil 1", "Cooling Coil Electricity Rate"], "units": ["", "", ""]}, {"type": "EnergyManagementSystem:Sensor", "value": "", "name": "Power_SupplyFan_Elec", "note": ["Name", "Output:Variable or Output:Meter Index Key Name", "Output:Variable or Output:Meter Name"], "programline": ["Power_SupplyFan_Elec", "EC Plug Fan 1", "Fan Electricity Rate"], "units": ["", "", ""]}, {"type": "EnergyManagementSystem:Sensor", "value": "", "name": "DeltaT_SupplyFan", "note": ["Name", "Output:Variable or Output:Meter Index Key Name", "Output:Variable or Output:Meter Name"], "programline": ["DeltaT_SupplyFan", "EC Plug Fan 1", "Fan Rise in Air Temperature"], "units": ["", "", ""]}, {"type": "EnergyManagementSystem:Sensor", "value": "", "name": "Mdot_SupplyFan", "note": ["Name", "Output:Variable or Output:Meter Index Key Name", "Output:Variable or Output:Meter Name"], "programline": ["Mdot_SupplyFan", "Supply Outlet Node", "System Node Mass Flow Rate"], "units": ["", "", ""]}, {"type": "EnergyManagementSystem:Sensor", "value": "", "name": "Tout_SupplyFan", "note": ["Name", "Output:Variable or Output:Meter Index Key Name", "Output:Variable or Output:Meter Name"], "programline": ["Tout_SupplyFan", "Supply Outlet Node", "System Node Temperature"], "units": ["", "", ""]}, {"type": "EnergyManagementSystem:Sensor", "value": "", "name": "Wout_SupplyFan", "note": ["Name", "Output:Variable or Output:Meter Index Key Name", "Output:Variable or Output:Meter Name"], "programline": ["Wout_SupplyFan", "Supply Outlet Node", "System Node Humidity Ratio"], "units": ["", "", ""]}, {"type": "EnergyManagementSystem:OutputVariable", "value": "", "name": "CRAC total system Power", "note": ["Name", "EMS Variable Name", "Type of Data in Variable", "Update Frequency", "EMS Program or Subroutine Name", "Units"], "programline": ["CRAC total system Power", "PowerCRAC", "Averaged", "SystemTimeStep", "", "W"], "units": ["", "", "", "", "", ""]}, {"type": "EnergyManagementSystem:OutputVariable", "value": "", "name": "CRAC Net Sensible Capacity", "note": ["Name", "EMS Variable Name", "Type of Data in Variable", "Update Frequency", "EMS Program or Subroutine Name", "Units"], "programline": ["CRAC Net Sensible Capacity", "QdotNetSens", "Averaged", "SystemTimeStep", "", "W"], "units": ["", "", "", "", "", ""]}, {"type": "EnergyManagementSystem:OutputVariable", "value": "", "name": "CRAC SCOP", "note": ["Name", "EMS Variable Name", "Type of Data in Variable", "Update Frequency", "EMS Program or Subroutine Name", "Units"], "programline": ["CRAC SCOP", "SCOP", "Averaged", "SystemTimeStep", "", ""], "units": ["", "", "", "", "", ""]}, {"type": "EnergyManagementSystem:GlobalVariable", "value": "", "name": "", "note": ["Erl Variable 1 Name", "Erl Variable 2 Name", "Erl Variable 3 Name"], "programline": ["SCOP", "QdotNetSens", "PowerCRAC"], "units": ["", "", ""]}, {"type": "EnergyManagementSystem:ProgramCallingManager", "value": "", "name": "Calculate Sensible Coefficient of Performance", "note": ["Name", "EnergyPlus Model Calling Point", "Program Name 1", "Program Name 2"], "programline": ["Calculate Sensible Coefficient of Performance", "EndOfZoneTimestepBeforeZoneReporting", "CalcSCOP", "CalcPUE"], "units": ["", "", "", ""]}, {"type": "EnergyManagementSystem:Program", "value": "", "name": "CalcSCOP", "note": ["Name", "Program Line 1", "Program Line 2", "<none>", "<none>", "<none>", "<none>", "<none>"], "programline": ["CalcSCOP", "set cpair = @CpAirFnW Wout_SupplyFan", "set FanSensHeat = (Mdot_SupplyFan * cpair ) * DeltaT_SupplyFan", "set numerator = Qdot_DXCoil_Sens - FanSensHeat", "set denominator = Power_DX_Coil_Elec + Power_SupplyFan_Elec", "Set SCOP = numerator / denominator", "Set QdotNetSens = numerator", "Set PowerCRAC = denominator"], "units": ["", "", "", "", "", "", "", ""]}, {"type": "Output:EnergyManagementSystem", "value": "", "name": "", "note": ["Actuator Availability Dictionary Reporting", "Internal Variable Availability Dictionary Reporting", "EMS Runtime Language Debug Output Level"], "programline": ["Verbose", "Verbose", "Verbose"], "units": ["", "", ""]}, {"type": "Output:Variable", "value": "*,CRAC SCOP,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,CRAC total system Power,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Variable", "value": "*,CRAC Net Sensible Capacity,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "EnergyManagementSystem:Sensor", "value": "", "name": "IT_Equip_power", "note": ["Name", "Output:Variable or Output:Meter Index Key Name", "Output:Variable or Output:Meter Name"], "programline": ["IT_Equip_power", "Whole Building", "Facility Total Building Electricity Demand Rate"], "units": ["", "", ""]}, {"type": "EnergyManagementSystem:Sensor", "value": "", "name": "whole_building_power", "note": ["Name", "Output:Variable or Output:Meter Index Key Name", "Output:Variable or Output:Meter Name"], "programline": ["whole_building_power", "Whole Building", "Facility Total Electricity Demand Rate"], "units": ["", "", ""]}, {"type": "EnergyManagementSystem:OutputVariable", "value": "", "name": "PUE", "note": ["Name", "EMS Variable Name", "Type of Data in Variable", "Update Frequency", "EMS Program or Subroutine Name", "Units"], "programline": ["PUE", "PUE", "Averaged", "SystemTimeStep", "", ""], "units": ["", "", "", "", "", ""]}, {"type": "EnergyManagementSystem:GlobalVariable", "value": "", "name": "", "note": ["Erl Variable 1 Name"], "programline": ["PUE"], "units": [""]}, {"type": "EnergyManagementSystem:Program", "value": "", "name": "CalcPUE", "note": ["Name", "Program Line 1", "Program Line 2", "<none>", "<none>", "<none>"], "programline": ["CalcPUE", "IF IT_Equip_power > 0.0", "set PUE = whole_building_power / IT_Equip_power", "ELSE", "set PUE = 0.0", "ENDIF"], "units": ["", "", "", "", "", ""]}, {"type": "Output:Variable", "value": "*,PUE,Hourly", "name": "", "note": [], "programline": [], "units": []}], "filename": "1ZoneDataCenterCRAC_wApproachTemp.idf"}