{"Root": {"type": "Root", "value": "1ZoneDataCenterCRAC_wApproachTemp", "Version": {"type": "Group", "value": "24.2"}, "Timestep": {"type": "Group", "value": "6"}, "Building": {"type": "Group", "value": null, "Bldg": {"type": "Sub_Group", "value": null, "North Axis ": {"type": "Key", "value": "0.0", "unit": "deg"}, "Terrain": {"type": "Key", "value": "Suburbs", "unit": null}, "Loads Convergence Tolerance Value ": {"type": "Key", "value": "0.05", "unit": "W"}, "Temperature Convergence Tolerance Value ": {"type": "Key", "value": "0.05", "unit": "deltaC"}, "Solar Distribution": {"type": "Key", "value": "MinimalShadowing", "unit": null}, "Maximum Number of Warmup Days": {"type": "Key", "value": "30", "unit": null}, "Minimum Number of Warmup Days": {"type": "Key", "value": "6", "unit": null}}}, "HeatBalanceAlgorithm": {"type": "Group", "value": "ConductionTransferFunction"}, "SurfaceConvectionAlgorithm:Inside": {"type": "Group", "value": "TARP"}, "SurfaceConvectionAlgorithm:Outside": {"type": "Group", "value": "DOE-2"}, "SimulationControl": {"type": "Group", "value": null, "Do Zone Sizing Calculation": {"type": "Key", "value": "No", "unit": null}, "Do System Sizing Calculation": {"type": "Key", "value": "No", "unit": null}, "Do Plant Sizing Calculation": {"type": "Key", "value": "No", "unit": null}, "Run Simulation for Sizing Periods": {"type": "Key", "value": "Yes", "unit": null}, "Run Simulation for Weather File Run Periods": {"type": "Key", "value": "Yes", "unit": null}, "Do HVAC Sizing Simulation for Sizing Periods": {"type": "Key", "value": "No", "unit": null}, "Maximum Number of HVAC Sizing Simulation Passes": {"type": "Key", "value": "1", "unit": null}}, "RunPeriod": {"type": "Group", "value": null, "Jan": {"type": "Sub_Group", "value": null, "Begin Month": {"type": "Key", "value": "1", "unit": null}, "Begin Day of Month": {"type": "Key", "value": "1", "unit": null}, "Begin Year": {"type": "Key", "value": null, "unit": null}, "End Month": {"type": "Key", "value": "1", "unit": null}, "End Day of Month": {"type": "Key", "value": "31", "unit": null}, "End Year": {"type": "Key", "value": null, "unit": null}, "Day of Week for Start Day": {"type": "Key", "value": "Tuesday", "unit": null}, "Use Weather File Holidays and Special Days": {"type": "Key", "value": "Yes", "unit": null}, "Use Weather File Daylight Saving Period": {"type": "Key", "value": "Yes", "unit": null}, "Apply Weekend Holiday Rule": {"type": "Key", "value": "No", "unit": null}, "Use Weather File Rain Indicators": {"type": "Key", "value": "Yes", "unit": null}, "Use Weather File Snow Indicators": {"type": "Key", "value": "Yes", "unit": null}}, "Jul": {"type": "Sub_Group", "value": null, "Begin Month": {"type": "Key", "value": "7", "unit": null}, "Begin Day of Month": {"type": "Key", "value": "1", "unit": null}, "Begin Year": {"type": "Key", "value": null, "unit": null}, "End Month": {"type": "Key", "value": "7", "unit": null}, "End Day of Month": {"type": "Key", "value": "31", "unit": null}, "End Year": {"type": "Key", "value": null, "unit": null}, "Day of Week for Start Day": {"type": "Key", "value": "Tuesday", "unit": null}, "Use Weather File Holidays and Special Days": {"type": "Key", "value": "Yes", "unit": null}, "Use Weather File Daylight Saving Period": {"type": "Key", "value": "Yes", "unit": null}, "Apply Weekend Holiday Rule": {"type": "Key", "value": "No", "unit": null}, "Use Weather File Rain Indicators": {"type": "Key", "value": "Yes", "unit": null}, "Use Weather File Snow Indicators": {"type": "Key", "value": "Yes", "unit": null}}}, "Site:Location": {"type": "Group", "value": null, "Denver Centennial CO USA WMO=724666": {"type": "Sub_Group", "value": null, "Latitude ": {"type": "Key", "value": "39.74", "unit": "deg"}, "Longitude ": {"type": "Key", "value": "-105.18", "unit": "deg"}, "Time Zone ": {"type": "Key", "value": "-7.00", "unit": "hr"}, "Elevation ": {"type": "Key", "value": "1793.00", "unit": "m"}}}, "SizingPeriod:DesignDay": {"type": "Group", "value": null, "Denver Centennial Ann Htg 99.6% Condns DB": {"type": "Sub_Group", "value": null, "Month": {"type": "Key", "value": "12", "unit": null}, "Day of Month": {"type": "Key", "value": "21", "unit": null}, "Day Type": {"type": "Key", "value": "WinterDesignDay", "unit": null}, "Maximum Dry-Bulb Temperature ": {"type": "Key", "value": "-18.8", "unit": "C"}, "Daily Dry-Bulb Temperature Range ": {"type": "Key", "value": "0.0", "unit": "deltaC"}, "Dry-Bulb Temperature Range Modifier Type": {"type": "Key", "value": null, "unit": null}, "Dry-Bulb Temperature Range Modifier Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "Humidity Condition Type": {"type": "Key", "value": "Wetbulb", "unit": null}, "Wetbulb or DewPoint at Maximum Dry-Bulb ": {"type": "Key", "value": "-18.8", "unit": "C"}, "Humidity Condition Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "Humidity Ratio at Maximum Dry-Bulb ": {"type": "Key", "value": null, "unit": "kgWater/kgDryAir"}, "Enthalpy at Maximum Dry-Bulb ": {"type": "Key", "value": null, "unit": "J/kg"}, "Daily Wet-Bulb Temperature Range ": {"type": "Key", "value": null, "unit": "deltaC"}, "Barometric Pressure ": {"type": "Key", "value": "81560.", "unit": "Pa"}, "Wind Speed ": {"type": "Key", "value": "3", "unit": "m/s"}, "Wind Direction ": {"type": "Key", "value": "340", "unit": "deg"}, "Rain Indicator": {"type": "Key", "value": "No", "unit": null}, "Snow Indicator": {"type": "Key", "value": "No", "unit": null}, "Daylight Saving Time Indicator": {"type": "Key", "value": "No", "unit": null}, "Solar Model Indicator": {"type": "Key", "value": "ASHRAEClearSky", "unit": null}, "Beam Solar Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "Diffuse Solar Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) ": {"type": "Key", "value": null, "unit": "dimensionless"}, "ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) ": {"type": "Key", "value": null, "unit": "dimensionless"}, "Sky Clearness": {"type": "Key", "value": "0.00", "unit": null}}, "Denver Centennial Ann Clg 1% Condns DB=>MWB": {"type": "Sub_Group", "value": null, "Month": {"type": "Key", "value": "7", "unit": null}, "Day of Month": {"type": "Key", "value": "21", "unit": null}, "Day Type": {"type": "Key", "value": "SummerDesignDay", "unit": null}, "Maximum Dry-Bulb Temperature ": {"type": "Key", "value": "32", "unit": "C"}, "Daily Dry-Bulb Temperature Range ": {"type": "Key", "value": "15.2", "unit": "deltaC"}, "Dry-Bulb Temperature Range Modifier Type": {"type": "Key", "value": null, "unit": null}, "Dry-Bulb Temperature Range Modifier Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "Humidity Condition Type": {"type": "Key", "value": "Wetbulb", "unit": null}, "Wetbulb or DewPoint at Maximum Dry-Bulb ": {"type": "Key", "value": "15.5", "unit": "C"}, "Humidity Condition Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "Humidity Ratio at Maximum Dry-Bulb ": {"type": "Key", "value": null, "unit": "kgWater/kgDryAir"}, "Enthalpy at Maximum Dry-Bulb ": {"type": "Key", "value": null, "unit": "J/kg"}, "Daily Wet-Bulb Temperature Range ": {"type": "Key", "value": null, "unit": "deltaC"}, "Barometric Pressure ": {"type": "Key", "value": "81560.", "unit": "Pa"}, "Wind Speed ": {"type": "Key", "value": "4.9", "unit": "m/s"}, "Wind Direction ": {"type": "Key", "value": "0", "unit": "deg"}, "Rain Indicator": {"type": "Key", "value": "No", "unit": null}, "Snow Indicator": {"type": "Key", "value": "No", "unit": null}, "Daylight Saving Time Indicator": {"type": "Key", "value": "No", "unit": null}, "Solar Model Indicator": {"type": "Key", "value": "ASHRAEClearSky", "unit": null}, "Beam Solar Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "Diffuse Solar Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) ": {"type": "Key", "value": null, "unit": "dimensionless"}, "ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) ": {"type": "Key", "value": null, "unit": "dimensionless"}, "Sky Clearness": {"type": "Key", "value": "1.00", "unit": null}}}, "Material:NoMass": {"type": "Group", "value": null, "R13LAYER": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "Rough", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "2.290965", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9000000", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7500000", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7500000", "unit": null}}, "R31LAYER": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "Rough", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "5.456", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9000000", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7500000", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7500000", "unit": null}}}, "Material": {"type": "Group", "value": null, "C5 - 4 IN HW CONCRETE": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumRough", "unit": null}, "Thickness ": {"type": "Key", "value": "0.1014984", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "1.729577", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "2242.585", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "836.8000", "unit": "J/kg-K"}, "Thermal Absorptance": {"type": "Key", "value": "0.9000000", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.6500000", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.6500000", "unit": null}}}, "Construction": {"type": "Group", "value": null, "R13WALL": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "R13LAYER", "unit": null}}, "FLOOR": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "C5 - 4 IN HW CONCRETE", "unit": null}}, "ROOF31": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "R31LAYER", "unit": null}}}, "Site:GroundTemperature:BuildingSurface": {"type": "Group", "value": "18.89,18.92,19.02,19.12,19.21,19.23,19.07,19.32,19.09,19.21,19.13,18.96"}, "Zone": {"type": "Group", "value": null, "Main Zone": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "autocalculate", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}}}, "ScheduleTypeLimits": {"type": "Group", "value": null, "Fraction": {"type": "Sub_Group", "value": null, "Lower Limit Value": {"type": "Key", "value": "0.0", "unit": null}, "Upper Limit Value": {"type": "Key", "value": "1.0", "unit": null}, "Numeric Type": {"type": "Key", "value": "CONTINUOUS", "unit": null}}, "Any Number": {"type": "Sub_Group", "value": null}}, "GlobalGeometryRules": {"type": "Group", "value": null, "Starting Vertex Position": {"type": "Key", "value": "UpperLeftCorner", "unit": null}, "Vertex Entry Direction": {"type": "Key", "value": "CounterClockWise", "unit": null}, "Coordinate System": {"type": "Key", "value": "World", "unit": null}}, "BuildingSurface:Detailed": {"type": "Group", "value": null, "Zn001:Wall001": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "R13WALL", "unit": null}, "Zone Name": {"type": "Key", "value": "Main Zone", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "0.5000000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0,0,4.572000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0,0,0", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "15.24000,0,0", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "15.24000,0,4.572000", "unit": "m"}}, "Zn001:Wall002": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "R13WALL", "unit": null}, "Zone Name": {"type": "Key", "value": "Main Zone", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "0.5000000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "15.24000,0,4.572000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "15.24000,0,0", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "15.24000,15.24000,0", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "15.24000,15.24000,4.572000", "unit": "m"}}, "Zn001:Wall003": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "R13WALL", "unit": null}, "Zone Name": {"type": "Key", "value": "Main Zone", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "0.5000000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "15.24000,15.24000,4.572000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "15.24000,15.24000,0", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0,15.24000,0", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0,15.24000,4.572000", "unit": "m"}}, "Zn001:Wall004": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "R13WALL", "unit": null}, "Zone Name": {"type": "Key", "value": "Main Zone", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "0.5000000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0,15.24000,4.572000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0,15.24000,0", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0,0,0", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0,0,4.572000", "unit": "m"}}, "Zn001:Flr001": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "FLOOR", "unit": null}, "Zone Name": {"type": "Key", "value": "Main Zone", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Surface", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Zn001:Flr001", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "1.000000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "15.24000,0.000000,0.0", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.000000,0.000000,0.0", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.000000,15.24000,0.0", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "15.24000,15.24000,0.0", "unit": "m"}}, "Zn001:Roof001": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Roof", "unit": null}, "Construction Name": {"type": "Key", "value": "ROOF31", "unit": null}, "Zone Name": {"type": "Key", "value": "Main Zone", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "0", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.000000,15.24000,4.572", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.000000,0.000000,4.572", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "15.24000,0.000000,4.572", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "15.24000,15.24000,4.572", "unit": "m"}}}, "Schedule:Compact": {"type": "Group", "value": null, "System Availability Schedule": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Any Number", "unit": null}, "Field 1": {"type": "Key", "value": "THROUGH: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "FOR: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "UNTIL: 24:00,1", "unit": null}}, "Zone Control Type Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Any Number", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,4", "unit": null}}, "Heating Setpoint Schedule": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Any Number", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,15.0", "unit": null}}, "Supply Air Setpoint Schedule": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Any Number", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,10.0", "unit": null}}, "Cooling Return Air Setpoint Schedule": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Any Number", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,29.3", "unit": null}}, "Data Center CPU Loading Schedule": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Any Number", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 1/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}, "Field 5": {"type": "Key", "value": "Through: 2/29", "unit": null}, "Field 6": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 24:00,0.50", "unit": null}, "Field 9": {"type": "Key", "value": "Through: 3/31", "unit": null}, "Field 10": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,0.75", "unit": null}, "Field 13": {"type": "Key", "value": "Through: 4/30", "unit": null}, "Field 14": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}, "Field 17": {"type": "Key", "value": "Through: 5/31", "unit": null}, "Field 18": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 24:00,0.25", "unit": null}, "Field 21": {"type": "Key", "value": "Through: 6/30", "unit": null}, "Field 22": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 23": {"type": "Key", "value": "Until: 24:00,0.50", "unit": null}, "Field 25": {"type": "Key", "value": "Through: 7/31", "unit": null}, "Field 26": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 24:00,0.1", "unit": null}, "Field 29": {"type": "Key", "value": "Through: 8/31", "unit": null}, "Field 30": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}, "Field 33": {"type": "Key", "value": "Through: 9/30", "unit": null}, "Field 34": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 35": {"type": "Key", "value": "Until: 24:00,0.25", "unit": null}, "Field 37": {"type": "Key", "value": "Through: 10/31", "unit": null}, "Field 38": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,0.50", "unit": null}, "Field 41": {"type": "Key", "value": "Through: 11/30", "unit": null}, "Field 42": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 43": {"type": "Key", "value": "Until: 24:00,0.75", "unit": null}, "Field 45": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 46": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 47": {"type": "Key", "value": "Until: 24:00,1.00", "unit": null}}}, "AirLoopHVAC": {"type": "Group", "value": null, "CRAC system": {"type": "Sub_Group", "value": null, "Controller List Name": {"type": "Key", "value": null, "unit": null}, "Availability Manager List Name": {"type": "Key", "value": "CRAC 1 Availability List", "unit": null}, "Design Supply Air Flow Rate ": {"type": "Key", "value": "8.5", "unit": "m3/s"}, "Branch List Name": {"type": "Key", "value": "Air Loop Branches", "unit": null}, "Connector List Name": {"type": "Key", "value": null, "unit": null}, "Supply Side Inlet Node Name": {"type": "Key", "value": "Supply Inlet Node", "unit": null}, "Demand Side Outlet Node Name": {"type": "Key", "value": "Zone Equipment Outlet Node", "unit": null}, "Demand Side Inlet Node Names": {"type": "Key", "value": "Zone Equipment Inlet Node", "unit": null}, "Supply Side Outlet Node Names": {"type": "Key", "value": "Supply Outlet Node", "unit": null}}}, "AvailabilityManagerAssignmentList": {"type": "Group", "value": null, "CRAC 1 Availability List": {"type": "Sub_Group", "value": null, "Availability Manager 1 Object Type": {"type": "Key", "value": "AvailabilityManager:Scheduled", "unit": null}, "Availability Manager 1 Name": {"type": "Key", "value": "CRAC 1 Avail", "unit": null}}}, "AvailabilityManager:Scheduled": {"type": "Group", "value": null, "CRAC 1 Avail": {"type": "Sub_Group", "value": null, "Schedule Name": {"type": "Key", "value": "System Availability Schedule", "unit": null}}}, "BranchList": {"type": "Group", "value": null, "Air Loop Branches": {"type": "Sub_Group", "value": null, "Branch 1 Name": {"type": "Key", "value": "Air Loop Main Branch", "unit": null}}}, "Branch": {"type": "Group", "value": null, "Air Loop Main Branch": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "CoilSystem:Cooling:DX", "unit": null}, "Component 1 Name": {"type": "Key", "value": "DX Cooling Coil System 1", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Supply Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Main Cooling Coil 1 Outlet Node", "unit": null}, "Component 2 Object Type": {"type": "Key", "value": "Fan:VariableVolume", "unit": null}, "Component 2 Name": {"type": "Key", "value": "EC Plug Fan 1", "unit": null}, "Component 2 Inlet Node Name": {"type": "Key", "value": "Main Cooling Coil 1 Outlet Node", "unit": null}, "Component 2 Outlet Node Name": {"type": "Key", "value": "Supply Outlet Node", "unit": null}}}, "CoilSystem:Cooling:DX": {"type": "Group", "value": null, "DX Cooling Coil System 1": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "System Availability Schedule", "unit": null}, "DX Cooling Coil System Inlet Node Name": {"type": "Key", "value": "Supply Inlet Node", "unit": null}, "DX Cooling Coil System Outlet Node Name": {"type": "Key", "value": "Main Cooling Coil 1 Outlet Node", "unit": null}, "DX Cooling Coil System Sensor Node Name": {"type": "Key", "value": "Main Cooling Coil 1 Outlet Node", "unit": null}, "Cooling Coil Object Type": {"type": "Key", "value": "Coil:Cooling:DX:SingleSpeed", "unit": null}, "Cooling Coil Name": {"type": "Key", "value": "Main Cooling Coil 1", "unit": null}}}, "Coil:Cooling:DX:SingleSpeed": {"type": "Group", "value": null, "Main Cooling Coil 1": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "System Availability Schedule", "unit": null}, "Gross Rated Total Cooling Capacity ": {"type": "Key", "value": "148300", "unit": "W"}, "Gross Rated Sensible Heat Ratio": {"type": "Key", "value": "0.83", "unit": null}, "Gross Rated Cooling COP ": {"type": "Key", "value": "4.5669", "unit": "W/W"}, "Rated Air Flow Rate ": {"type": "Key", "value": "8.5", "unit": "m3/s"}, "Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "2023 Rated Evaporator Fan Power Per Volume Flow ": {"type": "Key", "value": "934.4", "unit": "W/(m3/s)"}, "Air Inlet Node Name": {"type": "Key", "value": "Supply Inlet Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Main Cooling Coil 1 Outlet Node", "unit": null}, "Total Cooling Capacity Function of Temperature Curve Name": {"type": "Key", "value": "Cool Cap Mod func of Temperature", "unit": null}, "Total Cooling Capacity Function of Flow Fraction Curve Name": {"type": "Key", "value": "HPACCoolCapFFF", "unit": null}, "Energy Input Ratio Function of Temperature Curve Name": {"type": "Key", "value": "Liebert Econophase EIR Func T", "unit": null}, "Energy Input Ratio Function of Flow Fraction Curve Name": {"type": "Key", "value": "HPACCOOLEIRFFF", "unit": null}, "Part Load Fraction Correlation Curve Name": {"type": "Key", "value": "HPACCOOLPLFFPLR", "unit": null}, "Minimum Outdoor Dry-Bulb Temperature for Compressor Operation ": {"type": "Key", "value": null, "unit": "C"}, "Nominal Time for Condensate Removal to Begin ": {"type": "Key", "value": null, "unit": "s"}, "Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity ": {"type": "Key", "value": null, "unit": "dimensionless"}, "Maximum Cycling Rate ": {"type": "Key", "value": null, "unit": "cycles/hr"}, "Latent Capacity Time Constant ": {"type": "Key", "value": null, "unit": "s"}, "Condenser Air Inlet Node Name": {"type": "Key", "value": null, "unit": null}, "Condenser Type": {"type": "Key", "value": null, "unit": null}, "Evaporative Condenser Effectiveness ": {"type": "Key", "value": null, "unit": "dimensionless"}, "Evaporative Condenser Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Evaporative Condenser Pump Rated Power Consumption ": {"type": "Key", "value": null, "unit": "W"}, "Crankcase Heater Capacity ": {"type": "Key", "value": null, "unit": "W"}, "Crankcase Heater Capacity Function of Temperature Curve Name": {"type": "Key", "value": null, "unit": null}, "Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation ": {"type": "Key", "value": null, "unit": "C"}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Condensate Collection Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Basin Heater Capacity ": {"type": "Key", "value": null, "unit": "W/K"}, "Basin Heater Setpoint Temperature ": {"type": "Key", "value": null, "unit": "C"}, "Basin Heater Operating Schedule Name": {"type": "Key", "value": null, "unit": null}, "Sensible Heat Ratio Function of Temperature Curve Name": {"type": "Key", "value": null, "unit": null}, "Sensible Heat Ratio Function of Flow Fraction Curve Name": {"type": "Key", "value": null, "unit": null}, "Report ASHRAE Standard 127 Performance Ratings": {"type": "Key", "value": "Yes", "unit": null}}}, "Table:IndependentVariable": {"type": "Group", "value": null, "Cool Cap Mod func of Temperature_IndependentVariable1": {"type": "Sub_Group", "value": null, "Interpolation Method": {"type": "Key", "value": "Linear", "unit": null}, "Extrapolation Method": {"type": "Key", "value": "Constant", "unit": null}, "Minimum Value": {"type": "Key", "value": "13.0", "unit": null}, "Maximum Value": {"type": "Key", "value": "23.89", "unit": null}, "Normalization Reference Value": {"type": "Key", "value": null, "unit": null}, "Unit Type": {"type": "Key", "value": "Temperature", "unit": null}, "External File Name": {"type": "Key", "value": null, "unit": null}, "External File Column Number": {"type": "Key", "value": null, "unit": null}, "External File Starting Row Number": {"type": "Key", "value": null, "unit": null}, "Value 1": {"type": "Key", "value": "13.00000", "unit": null}, "Value 2": {"type": "Key", "value": "17.00000", "unit": null}, "<none>": {"type": "Key", "value": "23.90000", "unit": null}}, "Cool Cap Mod func of Temperature_IndependentVariable2": {"type": "Sub_Group", "value": null, "Interpolation Method": {"type": "Key", "value": "Linear", "unit": null}, "Extrapolation Method": {"type": "Key", "value": "Constant", "unit": null}, "Minimum Value": {"type": "Key", "value": "-10.0", "unit": null}, "Maximum Value": {"type": "Key", "value": "46.0", "unit": null}, "Normalization Reference Value": {"type": "Key", "value": null, "unit": null}, "Unit Type": {"type": "Key", "value": "Temperature", "unit": null}, "External File Name": {"type": "Key", "value": null, "unit": null}, "External File Column Number": {"type": "Key", "value": null, "unit": null}, "External File Starting Row Number": {"type": "Key", "value": null, "unit": null}, "Value 1": {"type": "Key", "value": "-10.00000", "unit": null}, "Value 2": {"type": "Key", "value": "15.00000", "unit": null}, "<none>": {"type": "Key", "value": "46.00000", "unit": null}}, "Liebert Econophase EIR Func T_IndependentVariable1": {"type": "Sub_Group", "value": null, "Interpolation Method": {"type": "Key", "value": "Linear", "unit": null}, "Extrapolation Method": {"type": "Key", "value": "Constant", "unit": null}, "Minimum Value": {"type": "Key", "value": "12.7", "unit": null}, "Maximum Value": {"type": "Key", "value": "23.8", "unit": null}, "Normalization Reference Value": {"type": "Key", "value": null, "unit": null}, "Unit Type": {"type": "Key", "value": "Temperature", "unit": null}, "External File Name": {"type": "Key", "value": null, "unit": null}, "External File Column Number": {"type": "Key", "value": null, "unit": null}, "External File Starting Row Number": {"type": "Key", "value": null, "unit": null}, "Value 1": {"type": "Key", "value": "12.70000", "unit": null}, "Value 2": {"type": "Key", "value": "23.80000", "unit": null}}, "Liebert Econophase EIR Func T_IndependentVariable2": {"type": "Sub_Group", "value": null, "Interpolation Method": {"type": "Key", "value": "Linear", "unit": null}, "Extrapolation Method": {"type": "Key", "value": "Constant", "unit": null}, "Minimum Value": {"type": "Key", "value": "-50", "unit": null}, "Maximum Value": {"type": "Key", "value": "50", "unit": null}, "Normalization Reference Value": {"type": "Key", "value": null, "unit": null}, "Unit Type": {"type": "Key", "value": "Temperature", "unit": null}, "External File Name": {"type": "Key", "value": null, "unit": null}, "External File Column Number": {"type": "Key", "value": null, "unit": null}, "External File Starting Row Number": {"type": "Key", "value": null, "unit": null}, "Value 1": {"type": "Key", "value": "-50.00000", "unit": null}, "Value 2": {"type": "Key", "value": "-4.00000", "unit": null}, "<none>": {"type": "Key", "value": "32.11111", "unit": null}, "Extended Field": {"type": "Key", "value": "50.00000", "unit": null}}}, "Table:IndependentVariableList": {"type": "Group", "value": null, "Cool Cap Mod func of Temperature_IndependentVariableList": {"type": "Sub_Group", "value": null, "Independent Variable 1 Name": {"type": "Key", "value": "Cool Cap Mod func of Temperature_IndependentVariable1", "unit": null}, "Independent Variable 2 Name": {"type": "Key", "value": "Cool Cap Mod func of Temperature_IndependentVariable2", "unit": null}}, "Liebert Econophase EIR Func T_IndependentVariableList": {"type": "Sub_Group", "value": null, "Independent Variable 1 Name": {"type": "Key", "value": "Liebert Econophase EIR Func T_IndependentVariable1", "unit": null}, "Independent Variable 2 Name": {"type": "Key", "value": "Liebert Econophase EIR Func T_IndependentVariable2", "unit": null}}}, "Table:Lookup": {"type": "Group", "value": null, "Cool Cap Mod func of Temperature": {"type": "Sub_Group", "value": null, "Independent Variable List Name": {"type": "Key", "value": "Cool Cap Mod func of Temperature_IndependentVariableList", "unit": null}, "Normalization Method": {"type": "Key", "value": null, "unit": null}, "Normalization Divisor": {"type": "Key", "value": null, "unit": null}, "Minimum Output": {"type": "Key", "value": null, "unit": null}, "Maximum Output": {"type": "Key", "value": null, "unit": null}, "Output Unit Type": {"type": "Key", "value": "Dimensionless", "unit": null}, "External File Name": {"type": "Key", "value": null, "unit": null}, "External File Column Number": {"type": "Key", "value": null, "unit": null}, "External File Starting Row Number": {"type": "Key", "value": null, "unit": null}, "Output Value 1": {"type": "Key", "value": "1.00", "unit": null}, "Output Value 2": {"type": "Key", "value": "1.00", "unit": null}, "<none>": {"type": "Key", "value": "1.013268253", "unit": null}}, "Liebert Econophase EIR Func T": {"type": "Sub_Group", "value": null, "Independent Variable List Name": {"type": "Key", "value": "Liebert Econophase EIR Func T_IndependentVariableList", "unit": null}, "Normalization Method": {"type": "Key", "value": null, "unit": null}, "Normalization Divisor": {"type": "Key", "value": null, "unit": null}, "Minimum Output": {"type": "Key", "value": "0.03", "unit": null}, "Maximum Output": {"type": "Key", "value": "1.5", "unit": null}, "Output Unit Type": {"type": "Key", "value": "Dimensionless", "unit": null}, "External File Name": {"type": "Key", "value": null, "unit": null}, "External File Column Number": {"type": "Key", "value": null, "unit": null}, "External File Starting Row Number": {"type": "Key", "value": null, "unit": null}, "Output Value 1": {"type": "Key", "value": "0.042", "unit": null}, "Output Value 2": {"type": "Key", "value": "0.042", "unit": null}, "<none>": {"type": "Key", "value": "1.5", "unit": null}}}, "Curve:Quadratic": {"type": "Group", "value": null, "HPACCoolCapFFF": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "0.8", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "0.2", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "0.0", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "1.5", "unit": null}}, "HPACCOOLEIRFFF": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "1.156", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "-0.1816", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "0.0256", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "1.5", "unit": null}}, "HPACCOOLPLFFPLR": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "0.85", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "0.15", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "0.0", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "0.0", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "1.0", "unit": null}}, "ECM FanPower fFlow": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "0.0", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "1.0", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "0.0", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "0.0", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "99.0", "unit": null}}, "UPS Efficiency fPLR": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "1.0", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "0.0", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "0.0", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "0.0", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "99.0", "unit": null}}}, "Curve:Biquadratic": {"type": "Group", "value": null, "Liebert Econophase quadratic fit": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "0.1416159", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "0.0", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "0.0", "unit": null}, "Coefficient4 y": {"type": "Key", "value": "0.013828452", "unit": null}, "Coefficient5 y**2": {"type": "Key", "value": "0.00023872", "unit": null}, "Coefficient6 x*y": {"type": "Key", "value": "0.0", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "12.77778", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "23.88889", "unit": null}, "Minimum Value of y": {"type": "Key", "value": "-10", "unit": null}, "Maximum Value of y": {"type": "Key", "value": "46.11111", "unit": null}, "Minimum Curve Output": {"type": "Key", "value": "0.04", "unit": null}, "Maximum Curve Output": {"type": "Key", "value": "1.4", "unit": null}, "Input Unit Type for X": {"type": "Key", "value": "Temperature", "unit": null}, "Input Unit Type for Y": {"type": "Key", "value": "Temperature", "unit": null}, "Output Unit Type": {"type": "Key", "value": "Dimensionless", "unit": null}}, "Data Center Servers Power fLoadTemp": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "-1.0", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "1.0", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "0.0", "unit": null}, "Coefficient4 y": {"type": "Key", "value": "0.06667", "unit": null}, "Coefficient5 y**2": {"type": "Key", "value": "0.0", "unit": null}, "Coefficient6 x*y": {"type": "Key", "value": "0.0", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "0.0", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "1.5", "unit": null}, "Minimum Value of y": {"type": "Key", "value": "-10", "unit": null}, "Maximum Value of y": {"type": "Key", "value": "99.0", "unit": null}, "Minimum Curve Output": {"type": "Key", "value": "0.0", "unit": null}, "Maximum Curve Output": {"type": "Key", "value": "99.0", "unit": null}, "Input Unit Type for X": {"type": "Key", "value": "Dimensionless", "unit": null}, "Input Unit Type for Y": {"type": "Key", "value": "Temperature", "unit": null}, "Output Unit Type": {"type": "Key", "value": "Dimensionless", "unit": null}}, "Data Center Servers Airflow fLoadTemp": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "-1.4", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "0.9", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "0.0", "unit": null}, "Coefficient4 y": {"type": "Key", "value": "0.1", "unit": null}, "Coefficient5 y**2": {"type": "Key", "value": "0.0", "unit": null}, "Coefficient6 x*y": {"type": "Key", "value": "0.0", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "0.0", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "1.5", "unit": null}, "Minimum Value of y": {"type": "Key", "value": "-10", "unit": null}, "Maximum Value of y": {"type": "Key", "value": "99.0", "unit": null}, "Minimum Curve Output": {"type": "Key", "value": "0.0", "unit": null}, "Maximum Curve Output": {"type": "Key", "value": "99.0", "unit": null}, "Input Unit Type for X": {"type": "Key", "value": "Dimensionless", "unit": null}, "Input Unit Type for Y": {"type": "Key", "value": "Temperature", "unit": null}, "Output Unit Type": {"type": "Key", "value": "Dimensionless", "unit": null}}, "Data Center Recirculation fLoadTemp": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "1.0", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "0.0", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "0.0", "unit": null}, "Coefficient4 y": {"type": "Key", "value": "0.0", "unit": null}, "Coefficient5 y**2": {"type": "Key", "value": "0.0", "unit": null}, "Coefficient6 x*y": {"type": "Key", "value": "0.0", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "0.0", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "1.5", "unit": null}, "Minimum Value of y": {"type": "Key", "value": "-10", "unit": null}, "Maximum Value of y": {"type": "Key", "value": "99.0", "unit": null}, "Minimum Curve Output": {"type": "Key", "value": "0.0", "unit": null}, "Maximum Curve Output": {"type": "Key", "value": "99.0", "unit": null}, "Input Unit Type for X": {"type": "Key", "value": "Dimensionless", "unit": null}, "Input Unit Type for Y": {"type": "Key", "value": "Temperature", "unit": null}, "Output Unit Type": {"type": "Key", "value": "Dimensionless", "unit": null}}}, "SetpointManager:Warmest": {"type": "Group", "value": null, "Supply air control": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "HVAC Air Loop Name": {"type": "Key", "value": "CRAC system", "unit": null}, "Minimum Setpoint Temperature ": {"type": "Key", "value": "10.0", "unit": "C"}, "Maximum Setpoint Temperature ": {"type": "Key", "value": "25.0", "unit": "C"}, "Strategy": {"type": "Key", "value": "MAximumTemperature", "unit": null}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "Supply Outlet Node", "unit": null}}}, "SetpointManager:MixedAir": {"type": "Group", "value": null, "Coil Exit Temp Manager 1": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Reference Setpoint Node Name": {"type": "Key", "value": "Supply Outlet Node", "unit": null}, "Fan Inlet Node Name": {"type": "Key", "value": "Main Cooling Coil 1 Outlet Node", "unit": null}, "Fan Outlet Node Name": {"type": "Key", "value": "Supply Outlet Node", "unit": null}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "Main Cooling Coil 1 Outlet Node", "unit": null}}}, "Fan:VariableVolume": {"type": "Group", "value": null, "EC Plug Fan 1": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "System Availability Schedule", "unit": null}, "Fan Total Efficiency": {"type": "Key", "value": "0.7", "unit": null}, "Pressure Rise ": {"type": "Key", "value": "486.0", "unit": "Pa"}, "Maximum Flow Rate ": {"type": "Key", "value": "8.5", "unit": "m3/s"}, "Fan Power Minimum Flow Rate Input Method": {"type": "Key", "value": "Fraction", "unit": null}, "Fan Power Minimum Flow Fraction": {"type": "Key", "value": "0.05", "unit": null}, "Fan Power Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Motor Efficiency": {"type": "Key", "value": "0.9", "unit": null}, "Motor In Airstream Fraction": {"type": "Key", "value": "1.0", "unit": null}, "Fan Power Coefficient 1": {"type": "Key", "value": "0.06990146", "unit": null}, "Fan Power Coefficient 2": {"type": "Key", "value": "1.39500612", "unit": null}, "Fan Power Coefficient 3": {"type": "Key", "value": "-3.35487336", "unit": null}, "Fan Power Coefficient 4": {"type": "Key", "value": "2.89232315", "unit": null}, "Fan Power Coefficient 5": {"type": "Key", "value": "0.000", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Main Cooling Coil 1 Outlet Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Supply Outlet Node", "unit": null}}}, "AirLoopHVAC:SupplyPath": {"type": "Group", "value": null, "Zone Supply Air Path": {"type": "Sub_Group", "value": null, "Supply Air Path Inlet Node Name": {"type": "Key", "value": "Zone Equipment Inlet Node", "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "AirLoopHVAC:ZoneSplitter", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Zone Supply Air Splitter", "unit": null}}}, "AirLoopHVAC:ZoneSplitter": {"type": "Group", "value": null, "Zone Supply Air Splitter": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Zone Equipment Inlet Node", "unit": null}, "Outlet 1 Node Name": {"type": "Key", "value": "Main Zone ATU In Node", "unit": null}}}, "AirLoopHVAC:ReturnPath": {"type": "Group", "value": null, "Zone Return Air Path": {"type": "Sub_Group", "value": null, "Return Air Path Outlet Node Name": {"type": "Key", "value": "Zone Equipment Outlet Node", "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "AirLoopHVAC:ZoneMixer", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Zone Return Air Mixer", "unit": null}}}, "AirLoopHVAC:ZoneMixer": {"type": "Group", "value": null, "Zone Return Air Mixer": {"type": "Sub_Group", "value": null, "Outlet Node Name": {"type": "Key", "value": "Zone Equipment Outlet Node", "unit": null}, "Inlet 1 Node Name": {"type": "Key", "value": "Main Zone Outlet Node", "unit": null}}}, "ZoneHVAC:EquipmentConnections": {"type": "Group", "value": null, "Zone Name": {"type": "Key", "value": "Main Zone", "unit": null}, "Zone Conditioning Equipment List Name": {"type": "Key", "value": "Main Zone Equipment", "unit": null}, "Zone Air Inlet Node or NodeList Name": {"type": "Key", "value": "Main Zone Inlet Node", "unit": null}, "Zone Air Exhaust Node or NodeList Name": {"type": "Key", "value": null, "unit": null}, "Zone Air Node Name": {"type": "Key", "value": "Main Zone Node", "unit": null}, "Zone Return Air Node or NodeList Name": {"type": "Key", "value": "Main Zone Outlet Node", "unit": null}}, "ZoneHVAC:EquipmentList": {"type": "Group", "value": null, "Main Zone Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Main Zone ATU", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "2", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 2 Object Type": {"type": "Key", "value": "ZoneHVAC:Baseboard:Convective:Electric", "unit": null}, "Zone Equipment 2 Name": {"type": "Key", "value": "Main Zone Baseboard", "unit": null}, "Zone Equipment 2 Cooling Sequence": {"type": "Key", "value": "2", "unit": null}, "Zone Equipment 2 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 2 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 2 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}}, "ZoneHVAC:AirDistributionUnit": {"type": "Group", "value": null, "Main Zone ATU": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Main Zone Inlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:NoReheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Main Zone VAV Air", "unit": null}}}, "AirTerminal:SingleDuct:VAV:NoReheat": {"type": "Group", "value": null, "Main Zone VAV Air": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "System Availability Schedule", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Main Zone Inlet Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Main Zone ATU In Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "8.5", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.05", "unit": null}}}, "ZoneHVAC:Baseboard:Convective:Electric": {"type": "Group", "value": null, "Main Zone Baseboard": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "System Availability Schedule", "unit": null}, "Heating Design Capacity Method": {"type": "Key", "value": "HeatingDesignCapacity", "unit": null}, "Heating Design Capacity ": {"type": "Key", "value": "8000", "unit": "W"}, "Heating Design Capacity Per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Fraction of Autosized Heating Design Capacity": {"type": "Key", "value": null, "unit": null}, "Efficiency": {"type": "Key", "value": "0.97", "unit": null}}}, "ZoneControl:Thermostat": {"type": "Group", "value": null, "Main Zone Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Main Zone", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "DualSetPoint", "unit": null}}}, "ThermostatSetpoint:DualSetpoint": {"type": "Group", "value": null, "DualSetPoint": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "Heating Setpoint Schedule", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "Cooling Return Air Setpoint Schedule", "unit": null}}}, "ElectricEquipment:ITE:AirCooled": {"type": "Group", "value": null, "Data Center Servers": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Main Zone", "unit": null}, "Air Flow Calculation Method": {"type": "Key", "value": "FlowControlWithApproachTemperatures", "unit": null}, "Design Power Input Calculation Method": {"type": "Key", "value": "Watts/Unit", "unit": null}, "Watts per Unit ": {"type": "Key", "value": "500", "unit": "W"}, "Number of Units": {"type": "Key", "value": "100", "unit": null}, "Watts per Zone Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Design Power Input Schedule Name": {"type": "Key", "value": "Data Center Operation Schedule", "unit": null}, "CPU Loading  Schedule Name": {"type": "Key", "value": "Data Center CPU Loading Schedule", "unit": null}, "CPU Power Input Function of Loading and Air Temperature Curve Name": {"type": "Key", "value": "Data Center Servers Power fLoadTemp", "unit": null}, "Design Fan Power Input Fraction": {"type": "Key", "value": "0.4", "unit": null}, "Design Fan Air Flow Rate per Power Input ": {"type": "Key", "value": "0.0001", "unit": "m3/s-W"}, "Air Flow Function of Loading and Air Temperature Curve Name": {"type": "Key", "value": "Data Center Servers Airflow fLoadTemp", "unit": null}, "Fan Power Input Function of Flow Curve Name": {"type": "Key", "value": "ECM FanPower fFlow", "unit": null}, "Design Entering Air Temperature ": {"type": "Key", "value": "15", "unit": "C"}, "Environmental Class": {"type": "Key", "value": "A3", "unit": null}, "Air Inlet Connection Type": {"type": "Key", "value": "AdjustedSupply", "unit": null}, "Air Inlet Room Air Model Node Name": {"type": "Key", "value": null, "unit": null}, "Air Outlet Room Air Model Node Name": {"type": "Key", "value": null, "unit": null}, "Supply Air Node Name": {"type": "Key", "value": "Main Zone Inlet Node", "unit": null}, "Design Recirculation Fraction": {"type": "Key", "value": "0.1", "unit": null}, "Recirculation Function of Loading and Supply Temperature Curve Name": {"type": "Key", "value": "Data Center Recirculation fLoadTemp", "unit": null}, "Design Electric Power Supply Efficiency": {"type": "Key", "value": "0.9", "unit": null}, "Electric Power Supply Efficiency Function of Part Load Ratio Curve Name": {"type": "Key", "value": "UPS Efficiency fPLR", "unit": null}, "Fraction of Electric Power Supply Losses to Zone": {"type": "Key", "value": "1", "unit": null}, "CPU End-Use Subcategory": {"type": "Key", "value": "ITE-CPU", "unit": null}, "Fan End-Use Subcategory": {"type": "Key", "value": "ITE-Fans", "unit": null}, "Electric Power Supply End-Use Subcategory": {"type": "Key", "value": "ITE-UPS", "unit": null}, "Supply Temperature Difference ": {"type": "Key", "value": "2", "unit": "deltaC"}, "Supply Temperature Difference Schedule": {"type": "Key", "value": null, "unit": null}, "Return Temperature Difference ": {"type": "Key", "value": "-1", "unit": "deltaC"}, "Return Temperature Difference Schedule": {"type": "Key", "value": null, "unit": null}}}, "Schedule:Constant": {"type": "Group", "value": "Data Center Operation Schedule,Any Number,1.0"}, "Output:VariableDictionary": {"type": "Group", "value": "IDF"}, "Output:Surfaces:Drawing": {"type": "Group", "value": "DXF"}, "Output:Constructions": {"type": "Group", "value": "Constructions"}, "Output:Variable": {"type": "Group", "value": "*,PUE,Hourly"}, "Output:Meter:MeterFileOnly": {"type": "Group", "value": "Electricity:HVAC,runperiod"}, "OutputControl:Table:Style": {"type": "Group", "value": null, "Column Separator": {"type": "Key", "value": "HTML", "unit": null}}, "Output:Table:SummaryReports": {"type": "Group", "value": null, "Report 1 Name": {"type": "Key", "value": "AllSummary", "unit": null}}, "Output:SQLite": {"type": "Group", "value": null, "Option Type": {"type": "Key", "value": "Simple", "unit": null}}, "EnergyManagementSystem:Sensor": {"type": "Group", "value": null, "Qdot_DXCoil_Sens": {"type": "Sub_Group", "value": null, "Output:Variable or Output:Meter Index Key Name": {"type": "Key", "value": "Main Cooling Coil 1", "unit": null}, "Output:Variable or Output:Meter Name": {"type": "Key", "value": "Cooling Coil Sensible Cooling Rate", "unit": null}}, "Power_DX_Coil_Elec": {"type": "Sub_Group", "value": null, "Output:Variable or Output:Meter Index Key Name": {"type": "Key", "value": "Main Cooling Coil 1", "unit": null}, "Output:Variable or Output:Meter Name": {"type": "Key", "value": "Cooling Coil Electricity Rate", "unit": null}}, "Power_SupplyFan_Elec": {"type": "Sub_Group", "value": null, "Output:Variable or Output:Meter Index Key Name": {"type": "Key", "value": "EC Plug Fan 1", "unit": null}, "Output:Variable or Output:Meter Name": {"type": "Key", "value": "Fan Electricity Rate", "unit": null}}, "DeltaT_SupplyFan": {"type": "Sub_Group", "value": null, "Output:Variable or Output:Meter Index Key Name": {"type": "Key", "value": "EC Plug Fan 1", "unit": null}, "Output:Variable or Output:Meter Name": {"type": "Key", "value": "Fan Rise in Air Temperature", "unit": null}}, "Mdot_SupplyFan": {"type": "Sub_Group", "value": null, "Output:Variable or Output:Meter Index Key Name": {"type": "Key", "value": "Supply Outlet Node", "unit": null}, "Output:Variable or Output:Meter Name": {"type": "Key", "value": "System Node Mass Flow Rate", "unit": null}}, "Tout_SupplyFan": {"type": "Sub_Group", "value": null, "Output:Variable or Output:Meter Index Key Name": {"type": "Key", "value": "Supply Outlet Node", "unit": null}, "Output:Variable or Output:Meter Name": {"type": "Key", "value": "System Node Temperature", "unit": null}}, "Wout_SupplyFan": {"type": "Sub_Group", "value": null, "Output:Variable or Output:Meter Index Key Name": {"type": "Key", "value": "Supply Outlet Node", "unit": null}, "Output:Variable or Output:Meter Name": {"type": "Key", "value": "System Node Humidity Ratio", "unit": null}}, "IT_Equip_power": {"type": "Sub_Group", "value": null, "Output:Variable or Output:Meter Index Key Name": {"type": "Key", "value": "Whole Building", "unit": null}, "Output:Variable or Output:Meter Name": {"type": "Key", "value": "Facility Total Building Electricity Demand Rate", "unit": null}}, "whole_building_power": {"type": "Sub_Group", "value": null, "Output:Variable or Output:Meter Index Key Name": {"type": "Key", "value": "Whole Building", "unit": null}, "Output:Variable or Output:Meter Name": {"type": "Key", "value": "Facility Total Electricity Demand Rate", "unit": null}}}, "EnergyManagementSystem:OutputVariable": {"type": "Group", "value": null, "CRAC total system Power": {"type": "Sub_Group", "value": null, "EMS Variable Name": {"type": "Key", "value": "PowerCRAC", "unit": null}, "Type of Data in Variable": {"type": "Key", "value": "Averaged", "unit": null}, "Update Frequency": {"type": "Key", "value": "SystemTimeStep", "unit": null}, "EMS Program or Subroutine Name": {"type": "Key", "value": null, "unit": null}, "Units": {"type": "Key", "value": "W", "unit": null}}, "CRAC Net Sensible Capacity": {"type": "Sub_Group", "value": null, "EMS Variable Name": {"type": "Key", "value": "QdotNetSens", "unit": null}, "Type of Data in Variable": {"type": "Key", "value": "Averaged", "unit": null}, "Update Frequency": {"type": "Key", "value": "SystemTimeStep", "unit": null}, "EMS Program or Subroutine Name": {"type": "Key", "value": null, "unit": null}, "Units": {"type": "Key", "value": "W", "unit": null}}, "CRAC SCOP": {"type": "Sub_Group", "value": null, "EMS Variable Name": {"type": "Key", "value": "SCOP", "unit": null}, "Type of Data in Variable": {"type": "Key", "value": "Averaged", "unit": null}, "Update Frequency": {"type": "Key", "value": "SystemTimeStep", "unit": null}, "EMS Program or Subroutine Name": {"type": "Key", "value": null, "unit": null}, "Units": {"type": "Key", "value": null, "unit": null}}, "PUE": {"type": "Sub_Group", "value": null, "EMS Variable Name": {"type": "Key", "value": "PUE", "unit": null}, "Type of Data in Variable": {"type": "Key", "value": "Averaged", "unit": null}, "Update Frequency": {"type": "Key", "value": "SystemTimeStep", "unit": null}, "EMS Program or Subroutine Name": {"type": "Key", "value": null, "unit": null}, "Units": {"type": "Key", "value": null, "unit": null}}}, "EnergyManagementSystem:GlobalVariable": {"type": "Group", "value": null, "Erl Variable 1 Name": {"type": "Key", "value": "PUE", "unit": null}, "Erl Variable 2 Name": {"type": "Key", "value": "QdotNetSens", "unit": null}, "Erl Variable 3 Name": {"type": "Key", "value": "PowerCRAC", "unit": null}}, "EnergyManagementSystem:ProgramCallingManager": {"type": "Group", "value": null, "Calculate Sensible Coefficient of Performance": {"type": "Sub_Group", "value": null, "EnergyPlus Model Calling Point": {"type": "Key", "value": "EndOfZoneTimestepBeforeZoneReporting", "unit": null}, "Program Name 1": {"type": "Key", "value": "CalcSCOP", "unit": null}, "Program Name 2": {"type": "Key", "value": "CalcPUE", "unit": null}}}, "EnergyManagementSystem:Program": {"type": "Group", "value": null, "CalcSCOP": {"type": "Sub_Group", "value": null, "Program Line 1": {"type": "Key", "value": "set cpair = @CpAirFnW Wout_SupplyFan", "unit": null}, "Program Line 2": {"type": "Key", "value": "set FanSensHeat = (Mdot_SupplyFan * cpair ) * DeltaT_SupplyFan", "unit": null}, "<none>": {"type": "Key", "value": "Set PowerCRAC = denominator", "unit": null}}, "CalcPUE": {"type": "Sub_Group", "value": null, "Program Line 1": {"type": "Key", "value": "IF IT_Equip_power > 0.0", "unit": null}, "Program Line 2": {"type": "Key", "value": "set PUE = whole_building_power / IT_Equip_power", "unit": null}, "<none>": {"type": "Key", "value": "ENDIF", "unit": null}}}, "Output:EnergyManagementSystem": {"type": "Group", "value": null, "Actuator Availability Dictionary Reporting": {"type": "Key", "value": "Verbose", "unit": null}, "Internal Variable Availability Dictionary Reporting": {"type": "Key", "value": "Verbose", "unit": null}, "EMS Runtime Language Debug Output Level": {"type": "Key", "value": "Verbose", "unit": null}}}}