{"objects": [{"type": "Version", "value": "24.2", "name": "", "note": [], "programline": [], "units": []}, {"type": "Building", "value": "", "name": "OfficeMedium", "note": ["Name", "North Axis ", "Terrain", "Loads Convergence Tolerance Value ", "Temperature Convergence Tolerance Value ", "Solar Distribution", "Maximum Number of Warmup Days", "Minimum Number of Warmup Days"], "programline": ["OfficeMedium", "0.0000", "City", "0.0400", "0.2000", "FullInteriorAndExterior", "25", "6"], "units": ["", "deg", "", "W", "deltaC", "", "", ""]}, {"type": "Timestep", "value": "6", "name": "", "note": [], "programline": [], "units": []}, {"type": "ConvergenceLimits", "value": "", "name": "", "note": ["Minimum System Timestep ", "Maximum HVAC Iterations"], "programline": ["1", "20"], "units": ["minutes", ""]}, {"type": "SurfaceConvectionAlgorithm:Inside", "value": "TARP", "name": "", "note": [], "programline": [], "units": []}, {"type": "SurfaceConvectionAlgorithm:Outside", "value": "TARP", "name": "", "note": [], "programline": [], "units": []}, {"type": "HeatBalanceAlgorithm", "value": "ConductionTransferFunction", "name": "", "note": [], "programline": [], "units": []}, {"type": "ShadowCalculation", "value": "", "name": "", "note": ["Shading Calculation Method", "Shading Calculation Update Frequency Method", "Shading Calculation Update Frequency"], "programline": ["PolygonClipping", "Periodic", "30"], "units": ["", "", ""]}, {"type": "SimulationControl", "value": "", "name": "", "note": ["Do Zone Sizing Calculation", "Do System Sizing Calculation", "Do Plant Sizing Calculation", "Run Simulation for Sizing Periods", "Run Simulation for Weather File Run Periods", "Do HVAC Sizing Simulation for Sizing Periods", "Maximum Number of HVAC Sizing Simulation Passes"], "programline": ["Yes", "Yes", "Yes", "No", "YES", "No", "1"], "units": ["", "", "", "", "", "", ""]}, {"type": "RunPeriod", "value": "", "name": "RUNPERIOD 1", "note": ["Name", "Begin Month", "Begin Day of Month", "Begin Year", "End Month", "End Day of Month", "End Year", "Day of Week for Start Day", "Use Weather File Holidays and Special Days", "Use Weather File Daylight Saving Period", "Apply Weekend Holiday Rule", "Use Weather File Rain Indicators", "Use Weather File Snow Indicators"], "programline": ["RUNPERIOD 1", "1", "1", "", "12", "31", "", "Sunday", "No", "No", "No", "Yes", "Yes"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "RunPeriodControl:SpecialDays", "value": "", "name": "New Years Day", "note": ["Name", "Start Date", "Duration ", "Special Day Type"], "programline": ["New Years Day", "January 1", "1", "Holiday"], "units": ["", "", "days", ""]}, {"type": "RunPeriodControl:SpecialDays", "value": "", "name": "Veterans Day", "note": ["Name", "Start Date", "Duration ", "Special Day Type"], "programline": ["Veterans Day", "November 11", "1", "Holiday"], "units": ["", "", "days", ""]}, {"type": "RunPeriodControl:SpecialDays", "value": "", "name": "Christmas", "note": ["Name", "Start Date", "Duration ", "Special Day Type"], "programline": ["Christmas", "December 25", "1", "Holiday"], "units": ["", "", "days", ""]}, {"type": "RunPeriodControl:SpecialDays", "value": "", "name": "Independence Day", "note": ["Name", "Start Date", "Duration ", "Special Day Type"], "programline": ["Independence Day", "July 4", "1", "Holiday"], "units": ["", "", "days", ""]}, {"type": "RunPeriodControl:SpecialDays", "value": "", "name": "MLK Day", "note": ["Name", "Start Date", "Duration ", "Special Day Type"], "programline": ["MLK Day", "3rd Monday in January", "1", "Holiday"], "units": ["", "", "days", ""]}, {"type": "RunPeriodControl:SpecialDays", "value": "", "name": "Presidents Day", "note": ["Name", "Start Date", "Duration ", "Special Day Type"], "programline": ["Presidents Day", "3rd Monday in February", "1", "Holiday"], "units": ["", "", "days", ""]}, {"type": "RunPeriodControl:SpecialDays", "value": "", "name": "Memorial Day", "note": ["Name", "Start Date", "Duration ", "Special Day Type"], "programline": ["Memorial Day", "Last Monday in May", "1", "Holiday"], "units": ["", "", "days", ""]}, {"type": "RunPeriodControl:SpecialDays", "value": "", "name": "Labor Day", "note": ["Name", "Start Date", "Duration ", "Special Day Type"], "programline": ["Labor Day", "1st Monday in September", "1", "Holiday"], "units": ["", "", "days", ""]}, {"type": "RunPeriodControl:SpecialDays", "value": "", "name": "Columbus Day", "note": ["Name", "Start Date", "Duration ", "Special Day Type"], "programline": ["Columbus Day", "2nd Monday in October", "1", "Holiday"], "units": ["", "", "days", ""]}, {"type": "RunPeriodControl:SpecialDays", "value": "", "name": "Thanksgiving", "note": ["Name", "Start Date", "Duration ", "Special Day Type"], "programline": ["Thanksgiving", "4th Thursday in November", "1", "Holiday"], "units": ["", "", "days", ""]}, {"type": "RunPeriodControl:DaylightSavingTime", "value": "", "name": "", "note": ["Start Date", "End Date"], "programline": ["2nd Sunday in March", "1st Sunday in November"], "units": ["", ""]}, {"type": "Site:Location", "value": "", "name": "Buffalo.Niagara.Intl.AP_NY_USA WMO=725280", "note": ["Name", "Latitude ", "Longitude ", "Time Zone ", "Elevation "], "programline": ["Buffalo.Niagara.Intl.AP_NY_USA WMO=725280", "42.94", "-78.74", "-5.00", "215.00"], "units": ["", "deg", "deg", "hr", "m"]}, {"type": "SizingPeriod:DesignDay", "value": "", "name": "Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB", "note": ["Name", "Month", "Day of Month", "Day Type", "Maximum Dry-Bulb Temperature ", "Daily Dry-Bulb Temperature Range ", "Dry-Bulb Temperature Range Modifier Type", "Dry-Bulb Temperature Range Modifier Day Schedule Name", "Humidity Condition Type", "Wetbulb or DewPoint at Maximum Dry-Bulb ", "Humidity Condition Day Schedule Name", "Humidity Ratio at Maximum Dry-Bulb ", "Enthalpy at Maximum Dry-Bulb ", "Daily Wet-Bulb Temperature Range ", "Barometric Pressure ", "Wind Speed ", "Wind Direction ", "Rain Indicator", "Snow Indicator", "Daylight Saving Time Indicator", "Solar Model Indicator", "Beam Solar Day Schedule Name", "Diffuse Solar Day Schedule Name", "ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) ", "ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) ", "Sky Clearness"], "programline": ["Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB", "1", "21", "WinterDesignDay", "-16.3", "0.0", "DefaultMultipliers", "", "Wetbulb", "-16.3", "", "", "", "", "98769.", "5.1", "270", "No", "No", "No", "ASHRAEClearSky", "", "", "", "", "0.00"], "units": ["", "", "", "", "C", "deltaC", "", "", "", "C", "", "kgWater/kgDryAir", "J/kg", "deltaC", "Pa", "m/s", "deg", "", "", "", "", "", "", "dimensionless", "dimensionless", ""]}, {"type": "SizingPeriod:DesignDay", "value": "", "name": "Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB", "note": ["Name", "Month", "Day of Month", "Day Type", "Maximum Dry-Bulb Temperature ", "Daily Dry-Bulb Temperature Range ", "Dry-Bulb Temperature Range Modifier Type", "Dry-Bulb Temperature Range Modifier Day Schedule Name", "Humidity Condition Type", "Wetbulb or DewPoint at Maximum Dry-Bulb ", "Humidity Condition Day Schedule Name", "Humidity Ratio at Maximum Dry-Bulb ", "Enthalpy at Maximum Dry-Bulb ", "Daily Wet-Bulb Temperature Range ", "Barometric Pressure ", "Wind Speed ", "Wind Direction ", "Rain Indicator", "Snow Indicator", "Daylight Saving Time Indicator", "Solar Model Indicator", "Beam Solar Day Schedule Name", "Diffuse Solar Day Schedule Name", "ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) ", "ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) "], "programline": ["Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB", "7", "21", "SummerDesignDay", "30.3", "9.3", "DefaultMultipliers", "", "Wetbulb", "21.8", "", "", "", "", "98769.", "5.7", "240", "No", "No", "No", "ASHRAETau", "", "", "0.462", "2.001"], "units": ["", "", "", "", "C", "deltaC", "", "", "", "C", "", "kgWater/kgDryAir", "J/kg", "deltaC", "Pa", "m/s", "deg", "", "", "", "", "", "", "dimensionless", "dimensionless"]}, {"type": "Site:WaterMainsTemperature", "value": "", "name": "", "note": ["Calculation Method", "Temperature Schedule Name", "Annual Average Outdoor Air Temperature ", "Maximum Difference In Monthly Average Outdoor Air Temperatures "], "programline": ["Correlation", "", "8.96666666666667", "26.2"], "units": ["", "", "C", "deltaC"]}, {"type": "Site:GroundTemperature:FCfactorMethod", "value": "9.7,6.0,-2.2,-3.4,-4.2,2.7,7.5,13.7,18.6,22.0,20.7,16.5", "name": "", "note": [], "programline": [], "units": []}, {"type": "Material:NoMass", "value": "", "name": "Opaque Door panel_con", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["Opaque Door panel_con", "MediumRough", "0.475972973", "0.9", "0.7", "0.7"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Construction", "value": "", "name": "Swinging Door_con", "note": ["Name", "Outside Layer"], "programline": ["Swinging Door_con", "Opaque Door panel_con"], "units": ["", ""]}, {"type": "Material", "value": "", "name": "Std Wood 6inch", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["Std Wood 6inch", "MediumSmooth", "0.15", "0.12", "540.0000", "1210", "0.9000000", "0.7000000", "0.7000000"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K", "", "", ""]}, {"type": "Material", "value": "", "name": "AC02 Acoustic Ceiling", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["AC02 Acoustic Ceiling", "MediumSmooth", "1.2700000E-02", "5.7000000E-02", "288.0000", "1339.000", "0.9000000", "0.7000000", "0.2000000"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K", "", "", ""]}, {"type": "Material", "value": "", "name": "F07 25mm stucco", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["F07 25mm stucco", "Smooth", "0.0254", "0.72", "1856", "840", "0.9", "0.7", "0.7"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K", "", "", ""]}, {"type": "Material", "value": "", "name": "F08 Metal surface", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat "], "programline": ["F08 Metal surface", "Smooth", "0.0008", "45.28", "7824", "500"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K"]}, {"type": "Material", "value": "", "name": "F08 Metal roof surface", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat ", "Thermal Absorptance", "Solar Absorptance"], "programline": ["F08 Metal roof surface", "Smooth", "0.0008", "45.28", "7824", "500", "0.9", "0.7"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K", "", ""]}, {"type": "Material", "value": "", "name": "F12 Asphalt shingles", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat ", "Thermal Absorptance", "Solar Absorptance"], "programline": ["F12 Asphalt shingles", "VeryRough", "0.0032", "0.04", "1120", "1260", "0.9", "0.7"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K", "", ""]}, {"type": "Material", "value": "", "name": "F13 Built-up roofing", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat ", "Thermal Absorptance", "Solar Absorptance"], "programline": ["F13 Built-up roofing", "Rough", "0.0095", "0.16", "1120", "1460", "0.9", "0.7"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K", "", ""]}, {"type": "Material", "value": "", "name": "G01 13mm gypsum board", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["G01 13mm gypsum board", "Smooth", "0.0127", "0.1600", "800.0000", "1090.0000", "0.9000", "0.7000", "0.5000"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K", "", "", ""]}, {"type": "Material", "value": "", "name": "G01 16mm gypsum board", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat "], "programline": ["G01 16mm gypsum board", "MediumSmooth", "0.0159", "0.16", "800", "1090"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K"]}, {"type": "Material", "value": "", "name": "G02 16mm plywood", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat "], "programline": ["G02 16mm plywood", "Smooth", "0.0159", "0.12", "544", "1210"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K"]}, {"type": "Material", "value": "", "name": "M14 150mm heavyweight concrete roof", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat "], "programline": ["M14 150mm heavyweight concrete roof", "MediumRough", "0.1524", "2.31", "2322", "832"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K"]}, {"type": "Material", "value": "", "name": "100mm Normalweight concrete wall", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat "], "programline": ["100mm Normalweight concrete wall", "MediumRough", "0.1016", "2.31", "2322", "832"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K"]}, {"type": "Material", "value": "", "name": "200mm Normalweight concrete wall", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat "], "programline": ["200mm Normalweight concrete wall", "MediumRough", "0.2032", "2.31", "2322", "832"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K"]}, {"type": "Material", "value": "", "name": "100mm Normalweight concrete floor", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat "], "programline": ["100mm Normalweight concrete floor", "MediumRough", "0.1016", "2.31", "2322", "832"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K"]}, {"type": "Material", "value": "", "name": "150mm Normalweight concrete floor", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat "], "programline": ["150mm Normalweight concrete floor", "MediumRough", "0.1524", "2.31", "2322", "832"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K"]}, {"type": "Material", "value": "", "name": "200mm Normalweight concrete floor", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat "], "programline": ["200mm Normalweight concrete floor", "MediumRough", "0.2032", "2.31", "2322", "832"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K"]}, {"type": "Material", "value": "", "name": "M10 200mm concrete block wall", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat "], "programline": ["M10 200mm concrete block wall", "MediumRough", "0.2032", "0.72", "800", "832"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K"]}, {"type": "Material", "value": "", "name": "M10 200mm concrete block basement wall", "note": ["Name", "Roughness", "Thickness ", "Conductivity ", "Density ", "Specific Heat "], "programline": ["M10 200mm concrete block basement wall", "MediumRough", "0.2032", "1.326", "1842", "912"], "units": ["", "", "m", "W/m-K", "kg/m3", "J/kg-K"]}, {"type": "Material:NoMass", "value": "", "name": "CP02 CARPET PAD", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["CP02 CARPET PAD", "VeryRough", "0.21648", "0.9", "0.7", "0.8"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Material:NoMass", "value": "", "name": "Air_Wall_Material", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance"], "programline": ["Air_Wall_Material", "Rough", "0.2079491", "0.9", "0.7"], "units": ["", "", "m2-K/W", "", ""]}, {"type": "Material:NoMass", "value": "", "name": "Nonres_Roof_Insulation", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["Nonres_Roof_Insulation", "MediumSmooth", "5.30668495131472", "0.9", "0.7", "0.7"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Material:NoMass", "value": "", "name": "Res_Roof_Insulation", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["Res_Roof_Insulation", "MediumSmooth", "0.0299387330245182", "0.9", "0.7", "0.7"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Material:NoMass", "value": "", "name": "Semiheated_Roof_Insulation", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["Semiheated_Roof_Insulation", "MediumSmooth", "0.0299387330245182", "0.9", "0.7", "0.7"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Material:NoMass", "value": "", "name": "Nonres_Exterior_Wall_Insulation", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["Nonres_Exterior_Wall_Insulation", "MediumSmooth", "2.36800034244138", "0.9", "0.7", "0.7"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Material:NoMass", "value": "", "name": "Res_Exterior_Wall_Insulation", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["Res_Exterior_Wall_Insulation", "MediumSmooth", "0.0299387330245182", "0.9", "0.7", "0.7"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Material:NoMass", "value": "", "name": "Semiheated_Exterior_Wall_Insulation", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["Semiheated_Exterior_Wall_Insulation", "MediumSmooth", "0.0299387330245182", "0.9", "0.7", "0.7"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Material:NoMass", "value": "", "name": "Nonres_Floor_Insulation", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["Nonres_Floor_Insulation", "MediumSmooth", "0.0299387330245182", "0.9", "0.7", "0.7"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Material:NoMass", "value": "", "name": "Res_Floor_Insulation", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["Res_Floor_Insulation", "MediumSmooth", "0.0299387330245182", "0.9", "0.7", "0.7"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Material:NoMass", "value": "", "name": "Semiheated_Floor_Insulation", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["Semiheated_Floor_Insulation", "MediumSmooth", "0.0299387330245182", "0.9", "0.7", "0.7"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Material:NoMass", "value": "", "name": "Std Opaque Door Panel", "note": ["Name", "Roughness", "Thermal Resistance ", "Thermal Absorptance", "Solar Absorptance", "Visible Absorptance"], "programline": ["Std Opaque Door Panel", "MediumRough", "0.123456790123457", "0.9", "0.7", "0.7"], "units": ["", "", "m2-K/W", "", "", ""]}, {"type": "Construction", "value": "", "name": "InteriorFurnishings", "note": ["Name", "Outside Layer"], "programline": ["InteriorFurnishings", "Std Wood 6inch"], "units": ["", ""]}, {"type": "Construction", "value": "", "name": "Air_Wall", "note": ["Name", "Outside Layer"], "programline": ["Air_Wall", "Air_Wall_Material"], "units": ["", ""]}, {"type": "Construction", "value": "", "name": "DropCeiling", "note": ["Name", "Outside Layer"], "programline": ["DropCeiling", "AC02 Acoustic Ceiling"], "units": ["", ""]}, {"type": "Construction", "value": "", "name": "OpaqueDoor", "note": ["Name", "Outside Layer"], "programline": ["OpaqueDoor", "Std Opaque Door Panel"], "units": ["", ""]}, {"type": "Construction", "value": "", "name": "AtticRoofDeck", "note": ["Name", "Outside Layer", "Layer 2"], "programline": ["AtticRoofDeck", "F12 Asphalt shingles", "G02 16mm plywood"], "units": ["", "", ""]}, {"type": "Construction", "value": "", "name": "int_wall", "note": ["Name", "Outside Layer", "Layer 2"], "programline": ["int_wall", "G01 13mm gypsum board", "G01 13mm gypsum board"], "units": ["", "", ""]}, {"type": "Construction", "value": "", "name": "ext_slab_8in_with_carpet", "note": ["Name", "Outside Layer", "Layer 2"], "programline": ["ext_slab_8in_with_carpet", "200mm Normalweight concrete floor", "CP02 CARPET PAD"], "units": ["", "", ""]}, {"type": "Construction", "value": "", "name": "ext_slab_8in", "note": ["Name", "Outside Layer"], "programline": ["ext_slab_8in", "200mm Normalweight concrete floor"], "units": ["", ""]}, {"type": "Construction", "value": "", "name": "ext_slab_6in_with_carpet", "note": ["Name", "Outside Layer", "Layer 2"], "programline": ["ext_slab_6in_with_carpet", "150mm Normalweight concrete floor", "CP02 CARPET PAD"], "units": ["", "", ""]}, {"type": "Construction", "value": "", "name": "ext_slab_6in", "note": ["Name", "Outside Layer"], "programline": ["ext_slab_6in", "150mm Normalweight concrete floor"], "units": ["", ""]}, {"type": "Construction", "value": "", "name": "int_slab_floor", "note": ["Name", "Outside Layer", "Layer 2"], "programline": ["int_slab_floor", "100mm Normalweight concrete floor", "CP02 CARPET PAD"], "units": ["", "", ""]}, {"type": "Construction", "value": "", "name": "int_slab_ceiling", "note": ["Name", "Outside Layer", "Layer 2"], "programline": ["int_slab_ceiling", "CP02 CARPET PAD", "100mm Normalweight concrete floor"], "units": ["", "", ""]}, {"type": "Construction", "value": "", "name": "basement_wall", "note": ["Name", "Outside Layer"], "programline": ["basement_wall", "M10 200mm concrete block basement wall"], "units": ["", ""]}, {"type": "Construction", "value": "", "name": "int_wood_floor", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3"], "programline": ["int_wood_floor", "AC02 Acoustic Ceiling", "G02 16mm plywood", "CP02 CARPET PAD"], "units": ["", "", "", ""]}, {"type": "Construction", "value": "", "name": "ext_soffit_floor", "note": ["Name", "Outside Layer"], "programline": ["ext_soffit_floor", "G02 16mm plywood"], "units": ["", ""]}, {"type": "Construction", "value": "", "name": "nonres_roof", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3"], "programline": ["nonres_roof", "F13 Built-up roofing", "Nonres_Roof_Insulation", "F08 Metal surface"], "units": ["", "", "", ""]}, {"type": "Construction", "value": "", "name": "res_roof", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3"], "programline": ["res_roof", "F13 Built-up roofing", "Res_Roof_Insulation", "F08 Metal surface"], "units": ["", "", "", ""]}, {"type": "Construction", "value": "", "name": "semiheated_roof", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3"], "programline": ["semiheated_roof", "F13 Built-up roofing", "Semiheated_Roof_Insulation", "F08 Metal surface"], "units": ["", "", "", ""]}, {"type": "Construction", "value": "", "name": "nonres_ext_wall", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3", "Layer 4"], "programline": ["nonres_ext_wall", "F07 25mm stucco", "G01 16mm gypsum board", "Nonres_Exterior_Wall_Insulation", "G01 16mm gypsum board"], "units": ["", "", "", "", ""]}, {"type": "Construction", "value": "", "name": "res_ext_wall", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3", "Layer 4"], "programline": ["res_ext_wall", "F07 25mm stucco", "G01 16mm gypsum board", "Res_Exterior_Wall_Insulation", "G01 16mm gypsum board"], "units": ["", "", "", "", ""]}, {"type": "Construction", "value": "", "name": "semiheated_ext_wall", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3", "Layer 4"], "programline": ["semiheated_ext_wall", "F07 25mm stucco", "G01 16mm gypsum board", "Semiheated_Exterior_Wall_Insulation", "G01 16mm gypsum board"], "units": ["", "", "", "", ""]}, {"type": "Construction", "value": "", "name": "nonres_floor", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3"], "programline": ["nonres_floor", "Nonres_Floor_Insulation", "100mm Normalweight concrete floor", "CP02 CARPET PAD"], "units": ["", "", "", ""]}, {"type": "Construction", "value": "", "name": "res_floor", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3"], "programline": ["res_floor", "Res_Floor_Insulation", "100mm Normalweight concrete floor", "CP02 CARPET PAD"], "units": ["", "", "", ""]}, {"type": "Construction", "value": "", "name": "semiheated_floor", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3"], "programline": ["semiheated_floor", "Semiheated_Floor_Insulation", "100mm Normalweight concrete floor", "CP02 CARPET PAD"], "units": ["", "", "", ""]}, {"type": "Construction", "value": "", "name": "nonres_floor_ceiling", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3"], "programline": ["nonres_floor_ceiling", "CP02 CARPET PAD", "100mm Normalweight concrete floor", "Nonres_Floor_Insulation"], "units": ["", "", "", ""]}, {"type": "Construction", "value": "", "name": "res_floor_ceiling", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3"], "programline": ["res_floor_ceiling", "CP02 CARPET PAD", "100mm Normalweight concrete floor", "Res_Floor_Insulation"], "units": ["", "", "", ""]}, {"type": "Construction", "value": "", "name": "semiheated_floor_ceiling", "note": ["Name", "Outside Layer", "Layer 2", "Layer 3"], "programline": ["semiheated_floor_ceiling", "CP02 CARPET PAD", "100mm Normalweight concrete floor", "Semiheated_Floor_Insulation"], "units": ["", "", "", ""]}, {"type": "WindowMaterial:SimpleGlazingSystem", "value": "", "name": "Glazing Layer", "note": ["Name", "U-Factor ", "Solar Heat Gain Coefficient", "Visible Transmittance"], "programline": ["Glazing Layer", "2.1577388", "0.38", "0.38"], "units": ["", "W/m2-K", "", ""]}, {"type": "Construction", "value": "", "name": "Window_U_0.38_SHGC_0.38", "note": ["Name", "Outside Layer"], "programline": ["Window_U_0.38_SHGC_0.38", "Glazing Layer"], "units": ["", ""]}, {"type": "Construction:FfactorGroundFloor", "value": "", "name": "Perimeter_bot_ZN_1_Floor_Ffactor", "note": ["Name", "F-Factor ", "Area ", "PerimeterExposed "], "programline": ["Perimeter_bot_ZN_1_Floor_Ffactor", "0.93474", "207.33814098", "49.911"], "units": ["", "W/m-K", "m2", "m"]}, {"type": "Construction:FfactorGroundFloor", "value": "", "name": "Perimeter_bot_ZN_2_Floor_Ffactor", "note": ["Name", "F-Factor ", "Area ", "PerimeterExposed "], "programline": ["Perimeter_bot_ZN_2_Floor_Ffactor", "0.93474", "131.26219410000022", "33.2738"], "units": ["", "W/m-K", "m2", "m"]}, {"type": "Construction:FfactorGroundFloor", "value": "", "name": "Perimeter_bot_ZN_3_Floor_Ffactor", "note": ["Name", "F-Factor ", "Area ", "PerimeterExposed "], "programline": ["Perimeter_bot_ZN_3_Floor_Ffactor", "0.93474", "207.33814097999993", "49.911"], "units": ["", "W/m-K", "m2", "m"]}, {"type": "Construction:FfactorGroundFloor", "value": "", "name": "Perimeter_bot_ZN_4_Floor_Ffactor", "note": ["Name", "F-Factor ", "Area ", "PerimeterExposed "], "programline": ["Perimeter_bot_ZN_4_Floor_Ffactor", "0.93474", "131.25358392", "33.2738"], "units": ["", "W/m-K", "m2", "m"]}, {"type": "Construction:FfactorGroundFloor", "value": "", "name": "Core_bot_ZN_5_Floor_Ffactor", "note": ["Name", "F-Factor ", "Area ", "PerimeterExposed "], "programline": ["Core_bot_ZN_5_Floor_Ffactor", "0.93474", "983.5365718200002", "0"], "units": ["", "W/m-K", "m2", "m"]}, {"type": "Zone", "value": "", "name": "Core_bottom", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Core_bottom", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "TopFloor_Plenum", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["TopFloor_Plenum", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "1.2192", "autocalculate", "autocalculate", "", "", "No"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "MidFloor_Plenum", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["MidFloor_Plenum", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "1.2192", "autocalculate", "autocalculate", "", "", "No"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "FirstFloor_Plenum", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["FirstFloor_Plenum", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "1.2192", "autocalculate", "autocalculate", "", "", "No"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Core_mid", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Core_mid", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Core_top", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Core_top", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Perimeter_top_ZN_3", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Perimeter_top_ZN_3", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Perimeter_top_ZN_2", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Perimeter_top_ZN_2", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Perimeter_top_ZN_1", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Perimeter_top_ZN_1", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Perimeter_top_ZN_4", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Perimeter_top_ZN_4", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Perimeter_bot_ZN_3", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Perimeter_bot_ZN_3", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Perimeter_bot_ZN_2", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Perimeter_bot_ZN_2", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Perimeter_bot_ZN_1", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Perimeter_bot_ZN_1", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Perimeter_bot_ZN_4", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Perimeter_bot_ZN_4", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Perimeter_mid_ZN_3", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Perimeter_mid_ZN_3", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Perimeter_mid_ZN_2", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Perimeter_mid_ZN_2", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Perimeter_mid_ZN_1", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Perimeter_mid_ZN_1", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "Zone", "value": "", "name": "Perimeter_mid_ZN_4", "note": ["Name", "Direction of Relative North ", "X Origin ", "Y Origin ", "Z Origin ", "Type", "Multiplier", "Ceiling Height ", "Volume ", "Floor Area ", "Zone Inside Convection Algorithm", "Zone Outside Convection Algorithm", "Part of Total Floor Area"], "programline": ["Perimeter_mid_ZN_4", "0.0000", "0.0000", "0.0000", "0.0000", "1", "1.0000", "2.7432", "autocalculate", "autocalculate", "", "", "YES"], "units": ["", "deg", "m", "m", "m", "", "", "m", "m3", "m2", "", "", ""]}, {"type": "GlobalGeometryRules", "value": "", "name": "", "note": ["Starting Vertex Position", "Vertex Entry Direction", "Coordinate System"], "programline": ["UpperLeftCorner", "Counterclockwise", "Relative"], "units": ["", "", ""]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Building_Roof", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Building_Roof", "Roof", "nonres_roof", "TopFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911000,0.000000,11.887200", "49.911000,33.273800,11.887200", "0.000000,33.273800,11.887200", "0.000000,0.000000,11.887200"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_1_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_1_Ceiling", "Ceiling", "DropCeiling", "Perimeter_bot_ZN_1", "", "Zone", "FirstFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,0.0000,2.7432", "45.3375,4.5732,2.7432", "4.5732,4.5732,2.7432", "0.0000,0.0000,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_2_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_2_Ceiling", "Ceiling", "DropCeiling", "Perimeter_bot_ZN_2", "", "Zone", "FirstFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,33.2738,2.7432", "45.3375,28.7006,2.7432", "45.3375,4.5732,2.7432", "49.911,0.0000,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_3_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_3_Ceiling", "Ceiling", "DropCeiling", "Perimeter_bot_ZN_3", "", "Zone", "FirstFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,33.2738,2.7432", "4.5732,28.7006,2.7432", "45.3375,28.7006,2.7432", "49.911,33.2738,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_4_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_4_Ceiling", "Ceiling", "DropCeiling", "Perimeter_bot_ZN_4", "", "Zone", "FirstFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,0.0000,2.7432", "4.5732,4.5732,2.7432", "4.5732,28.7006,2.7432", "0.0000,33.2738,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_bot_ZN_5_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_bot_ZN_5_Ceiling", "Ceiling", "DropCeiling", "Core_bottom", "", "Zone", "FirstFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "4.5732,28.7006,2.7432", "4.5732,4.5732,2.7432", "45.3375,4.5732,2.7432", "45.3375,28.7006,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_1_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_1_Ceiling", "Ceiling", "DropCeiling", "Perimeter_mid_ZN_1", "", "Zone", "MidFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,0.0000,6.7056", "45.3375,4.5732,6.7056", "4.5732,4.5732,6.7056", "0.0000,0.0000,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_2_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_2_Ceiling", "Ceiling", "DropCeiling", "Perimeter_mid_ZN_2", "", "Zone", "MidFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,33.2738,6.7056", "45.3375,28.7006,6.7056", "45.3375,4.5732,6.7056", "49.911,0.0000,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_3_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_3_Ceiling", "Ceiling", "DropCeiling", "Perimeter_mid_ZN_3", "", "Zone", "MidFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,33.2738,6.7056", "4.5732,28.7006,6.7056", "45.3375,28.7006,6.7056", "49.911,33.2738,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_4_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_4_Ceiling", "Ceiling", "DropCeiling", "Perimeter_mid_ZN_4", "", "Zone", "MidFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,0.0000,6.7056", "4.5732,4.5732,6.7056", "4.5732,28.7006,6.7056", "0.0000,33.2738,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_mid_ZN_5_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_mid_ZN_5_Ceiling", "Ceiling", "DropCeiling", "Core_mid", "", "Zone", "MidFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "4.5732,28.7006,6.7056", "4.5732,4.5732,6.7056", "45.3375,4.5732,6.7056", "45.3375,28.7006,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_1_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_1_Ceiling", "Ceiling", "DropCeiling", "Perimeter_top_ZN_1", "", "Zone", "TopFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,0.0000,10.668", "49.911,0.0000,10.668", "45.3375,4.5732,10.668", "4.5732,4.5732,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_2_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_2_Ceiling", "Ceiling", "DropCeiling", "Perimeter_top_ZN_2", "", "Zone", "TopFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,0.0000,10.668", "49.911,33.2738,10.668", "45.3375,28.7006,10.668", "45.3375,4.5732,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_3_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_3_Ceiling", "Ceiling", "DropCeiling", "Perimeter_top_ZN_3", "", "Zone", "TopFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,33.2738,10.668", "0.0000,33.2738,10.668", "4.5732,28.7006,10.668", "45.3375,28.7006,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_4_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_4_Ceiling", "Ceiling", "DropCeiling", "Perimeter_top_ZN_4", "", "Zone", "TopFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,33.2738,10.668", "0.0000,0.0000,10.668", "4.5732,4.5732,10.668", "4.5732,28.7006,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_top_ZN_5_Ceiling", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_top_ZN_5_Ceiling", "Ceiling", "DropCeiling", "Core_top", "", "Zone", "TopFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "45.3375,4.5732,10.668", "45.3375,28.7006,10.668", "4.5732,28.7006,10.668", "4.5732,4.5732,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_1_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_1_Floor", "Floor", "Perimeter_bot_ZN_1_Floor_Ffactor", "Perimeter_bot_ZN_1", "", "GroundFCfactorMethod", "", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,0.0000,0.0000", "4.5732,4.5732,0.0000", "45.3375,4.5732,0.0000", "49.911,0.0000,0.0000"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_2_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_2_Floor", "Floor", "Perimeter_bot_ZN_2_Floor_Ffactor", "Perimeter_bot_ZN_2", "", "GroundFCfactorMethod", "", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,0.0000,0.0000", "45.3375,4.5732,0.0000", "45.3375,28.7006,0.0000", "49.911,33.2738,0.0000"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_3_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_3_Floor", "Floor", "Perimeter_bot_ZN_3_Floor_Ffactor", "Perimeter_bot_ZN_3", "", "GroundFCfactorMethod", "", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,33.2738,0.0000", "45.3375,28.7006,0.0000", "4.5732,28.7006,0.0000", "0.0000,33.2738,0.0000"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_4_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_4_Floor", "Floor", "Perimeter_bot_ZN_4_Floor_Ffactor", "Perimeter_bot_ZN_4", "", "GroundFCfactorMethod", "", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,33.2738,0.0000", "4.5732,28.7006,0.0000", "4.5732,4.5732,0.0000", "0.0000,0.0000,0.0000"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_bot_ZN_5_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_bot_ZN_5_Floor", "Floor", "Core_bot_ZN_5_Floor_Ffactor", "Core_bottom", "", "Adiabatic", "", "NoSun", "NoWind", "AutoCalculate", "4", "45.3375,28.7006,0.0000", "45.3375,4.5732,0.0000", "4.5732,4.5732,0.0000", "4.5732,28.7006,0.0000"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_1_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_1_Floor", "Floor", "int_slab_floor", "Perimeter_mid_ZN_1", "", "Zone", "FirstFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,0.0000,3.9624", "4.5732,4.5732,3.9624", "45.3375,4.5732,3.9624", "49.911,0.0000,3.9624"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_2_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_2_Floor", "Floor", "int_slab_floor", "Perimeter_mid_ZN_2", "", "Zone", "FirstFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,0.0000,3.9624", "45.3375,4.5732,3.9624", "45.3375,28.7006,3.9624", "49.911,33.2738,3.9624"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_3_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_3_Floor", "Floor", "int_slab_floor", "Perimeter_mid_ZN_3", "", "Zone", "FirstFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,33.2738,3.9624", "45.3375,28.7006,3.9624", "4.5732,28.7006,3.9624", "0.0000,33.2738,3.9624"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_4_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_4_Floor", "Floor", "int_slab_floor", "Perimeter_mid_ZN_4", "", "Zone", "FirstFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,33.2738,3.9624", "4.5732,28.7006,3.9624", "4.5732,4.5732,3.9624", "0.0000,0.0000,3.9624"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_mid_ZN_5_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_mid_ZN_5_Floor", "Floor", "int_slab_floor", "Core_mid", "", "Zone", "FirstFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "45.3375,28.7006,3.9624", "45.3375,4.5732,3.9624", "4.5732,4.5732,3.9624", "4.5732,28.7006,3.9624"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_1_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_1_Floor", "Floor", "int_slab_floor", "Perimeter_top_ZN_1", "", "Zone", "MidFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,0.0000,7.9248", "4.5732,4.5732,7.9248", "45.3375,4.5732,7.9248", "49.911,0.0000,7.9248"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_2_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_2_Floor", "Floor", "int_slab_floor", "Perimeter_top_ZN_2", "", "Zone", "MidFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,0.0000,7.9248", "45.3375,4.5732,7.9248", "45.3375,28.7006,7.9248", "49.911,33.2738,7.9248"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_3_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_3_Floor", "Floor", "int_slab_floor", "Perimeter_top_ZN_3", "", "Zone", "MidFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,33.2738,7.9248", "45.3375,28.7006,7.9248", "4.5732,28.7006,7.9248", "0.0000,33.2738,7.9248"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_4_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_4_Floor", "Floor", "int_slab_floor", "Perimeter_top_ZN_4", "", "Zone", "MidFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,33.2738,7.9248", "4.5732,28.7006,7.9248", "4.5732,4.5732,7.9248", "0.0000,0.0000,7.9248"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_top_ZN_5_Floor", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_top_ZN_5_Floor", "Floor", "int_slab_floor", "Core_top", "", "Zone", "MidFloor_Plenum", "NoSun", "NoWind", "AutoCalculate", "4", "45.3375,28.7006,7.9248", "45.3375,4.5732,7.9248", "4.5732,4.5732,7.9248", "4.5732,28.7006,7.9248"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_1_Wall_South", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_1_Wall_South", "Wall", "nonres_ext_wall", "Perimeter_bot_ZN_1", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "0.0000,0.0000,2.7432", "0.0000,0.0000,0.0000", "49.911,0.0000,0.0000", "49.911,0.0000,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_1_Wall_East", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_1_Wall_East", "Wall", "int_wall", "Perimeter_bot_ZN_1", "", "Zone", "Perimeter_bot_ZN_2", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,0.0000,2.7432", "49.911,0.0000,0.0000", "45.3375,4.5732,0.0000", "45.3375,4.5732,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_2_Wall_East", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_2_Wall_East", "Wall", "nonres_ext_wall", "Perimeter_bot_ZN_2", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911,0.0000,2.7432", "49.911,0.0000,0.0000", "49.911,33.2738,0.0000", "49.911,33.2738,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_2_Wall_North", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_2_Wall_North", "Wall", "int_wall", "Perimeter_bot_ZN_2", "", "Zone", "Perimeter_bot_ZN_3", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,33.2738,2.7432", "49.911,33.2738,0.0000", "45.3375,28.7006,0.0000", "45.3375,28.7006,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_3_Wall_North", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_3_Wall_North", "Wall", "nonres_ext_wall", "Perimeter_bot_ZN_3", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911,33.2738,2.7432", "49.911,33.2738,0.0000", "0.0000,33.2738,0.0000", "0.0000,33.2738,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_3_Wall_West", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_3_Wall_West", "Wall", "int_wall", "Perimeter_bot_ZN_3", "", "Zone", "Perimeter_bot_ZN_4", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,33.2738,2.7432", "0.0000,33.2738,0.0000", "4.5732,28.7006,0.0000", "4.5732,28.7006,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_4_Wall_West", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_4_Wall_West", "Wall", "nonres_ext_wall", "Perimeter_bot_ZN_4", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "0.0000,33.2738,2.7432", "0.0000,33.2738,0.0000", "0.0000,0.0000,0.0000", "0.0000,0.0000,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_4_Wall_South", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_4_Wall_South", "Wall", "int_wall", "Perimeter_bot_ZN_4", "", "Zone", "Perimeter_bot_ZN_1", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,0.0000,2.7432", "0.0000,0.0000,0.0000", "4.5732,4.5732,0.0000", "4.5732,4.5732,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_bot_ZN_5_Wall_South", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_bot_ZN_5_Wall_South", "Wall", "int_wall", "Core_bottom", "", "Zone", "Perimeter_bot_ZN_1", "NoSun", "NoWind", "AutoCalculate", "4", "4.5732,4.5732,2.7432", "4.5732,4.5732,0.0000", "45.3375,4.5732,0.0000", "45.3375,4.5732,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_bot_ZN_5_Wall_East", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_bot_ZN_5_Wall_East", "Wall", "int_wall", "Core_bottom", "", "Zone", "Perimeter_bot_ZN_2", "NoSun", "NoWind", "AutoCalculate", "4", "45.3375,4.5732,2.7432", "45.3375,4.5732,0.0000", "45.3375,28.7006,0.0000", "45.3375,28.7006,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_bot_ZN_5_Wall_North", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_bot_ZN_5_Wall_North", "Wall", "int_wall", "Core_bottom", "", "Zone", "Perimeter_bot_ZN_3", "NoSun", "NoWind", "AutoCalculate", "4", "45.3375,28.7006,2.7432", "45.3375,28.7006,0.0000", "4.5732,28.7006,0.0000", "4.5732,28.7006,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_bot_ZN_5_Wall_West", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_bot_ZN_5_Wall_West", "Wall", "int_wall", "Core_bottom", "", "Zone", "Perimeter_bot_ZN_4", "NoSun", "NoWind", "AutoCalculate", "4", "4.5732,28.7006,2.7432", "4.5732,28.7006,0.0000", "4.5732,4.5732,0.0000", "4.5732,4.5732,2.7432"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_1_Wall_South", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_1_Wall_South", "Wall", "nonres_ext_wall", "Perimeter_mid_ZN_1", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "0.0000,0.0000,6.7056", "0.0000,0.0000,3.9624", "49.911,0.0000,3.9624", "49.911,0.0000,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_1_Wall_East", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_1_Wall_East", "Wall", "int_wall", "Perimeter_mid_ZN_1", "", "Zone", "Perimeter_mid_ZN_2", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,0.0000,6.7056", "49.911,0.0000,3.9624", "45.3375,4.5732,3.9624", "45.3375,4.5732,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_2_Wall_East", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_2_Wall_East", "Wall", "nonres_ext_wall", "Perimeter_mid_ZN_2", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911,0.0000,6.7056", "49.911,0.0000,3.9624", "49.911,33.2738,3.9624", "49.911,33.2738,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_2_Wall_North", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_2_Wall_North", "Wall", "int_wall", "Perimeter_mid_ZN_2", "", "Zone", "Perimeter_mid_ZN_3", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,33.2738,6.7056", "49.911,33.2738,3.9624", "45.3375,28.7006,3.9624", "45.3375,28.7006,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_3_Wall_North", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_3_Wall_North", "Wall", "nonres_ext_wall", "Perimeter_mid_ZN_3", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911,33.2738,6.7056", "49.911,33.2738,3.9624", "0.0000,33.2738,3.9624", "0.0000,33.2738,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_3_Wall_West", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_3_Wall_West", "Wall", "int_wall", "Perimeter_mid_ZN_3", "", "Zone", "Perimeter_mid_ZN_4", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,33.2738,6.7056", "0.0000,33.2738,3.9624", "4.5732,28.7006,3.9624", "4.5732,28.7006,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_4_Wall_West", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_4_Wall_West", "Wall", "nonres_ext_wall", "Perimeter_mid_ZN_4", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "0.0000,33.2738,6.7056", "0.0000,33.2738,3.9624", "0.0000,0.0000,3.9624", "0.0000,0.0000,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_4_Wall_South", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_4_Wall_South", "Wall", "int_wall", "Perimeter_mid_ZN_4", "", "Zone", "Perimeter_mid_ZN_1", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,0.0000,6.7056", "0.0000,0.0000,3.9624", "4.5732,4.5732,3.9624", "4.5732,4.5732,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_mid_ZN_5_Wall_North", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_mid_ZN_5_Wall_North", "Wall", "int_wall", "Core_mid", "", "Zone", "Perimeter_mid_ZN_3", "NoSun", "NoWind", "AutoCalculate", "4", "45.3375,28.7006,6.7056", "45.3375,28.7006,3.9624", "4.5732,28.7006,3.9624", "4.5732,28.7006,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_mid_ZN_5_Wall_East", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_mid_ZN_5_Wall_East", "Wall", "int_wall", "Core_mid", "", "Zone", "Perimeter_mid_ZN_2", "NoSun", "NoWind", "AutoCalculate", "4", "45.3375,4.5732,6.7056", "45.3375,4.5732,3.9624", "45.3375,28.7006,3.9624", "45.3375,28.7006,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_mid_ZN_5_Wall_South", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_mid_ZN_5_Wall_South", "Wall", "int_wall", "Core_mid", "", "Zone", "Perimeter_mid_ZN_1", "NoSun", "NoWind", "AutoCalculate", "4", "4.5732,4.5732,6.7056", "4.5732,4.5732,3.9624", "45.3375,4.5732,3.9624", "45.3375,4.5732,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_mid_ZN_5_Wall_West", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_mid_ZN_5_Wall_West", "Wall", "int_wall", "Core_mid", "", "Zone", "Perimeter_mid_ZN_4", "NoSun", "NoWind", "AutoCalculate", "4", "4.5732,28.7006,6.7056", "4.5732,28.7006,3.9624", "4.5732,4.5732,3.9624", "4.5732,4.5732,6.7056"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_1_Wall_South", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_1_Wall_South", "Wall", "nonres_ext_wall", "Perimeter_top_ZN_1", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "0.0000,0.0000,10.668", "0.0000,0.0000,7.9248", "49.911,0.0000,7.9248", "49.911,0.0000,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_1_Wall_East", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_1_Wall_East", "Wall", "int_wall", "Perimeter_top_ZN_1", "", "Zone", "Perimeter_top_ZN_2", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,0.0000,10.668", "49.911,0.0000,7.9248", "45.3375,4.5732,7.9248", "45.3375,4.5732,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_2_Wall_East", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_2_Wall_East", "Wall", "nonres_ext_wall", "Perimeter_top_ZN_2", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911,0.0000,10.668", "49.911,0.0000,7.9248", "49.911,33.2738,7.9248", "49.911,33.2738,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_2_Wall_North", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_2_Wall_North", "Wall", "int_wall", "Perimeter_top_ZN_2", "", "Zone", "Perimeter_top_ZN_3", "NoSun", "NoWind", "AutoCalculate", "4", "49.911,33.2738,10.668", "49.911,33.2738,7.9248", "45.3375,28.7006,7.9248", "45.3375,28.7006,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_3_Wall_North", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_3_Wall_North", "Wall", "nonres_ext_wall", "Perimeter_top_ZN_3", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911,33.2738,10.668", "49.911,33.2738,7.9248", "0.0000,33.2738,7.9248", "0.0000,33.2738,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_3_Wall_West", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_3_Wall_West", "Wall", "int_wall", "Perimeter_top_ZN_3", "", "Zone", "Perimeter_top_ZN_4", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,33.2738,10.668", "0.0000,33.2738,7.9248", "4.5732,28.7006,7.9248", "4.5732,28.7006,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_4_Wall_West", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_4_Wall_West", "Wall", "nonres_ext_wall", "Perimeter_top_ZN_4", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "0.0000,33.2738,10.668", "0.0000,33.2738,7.9248", "0.0000,0.0000,7.9248", "0.0000,0.0000,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_4_Wall_South", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_4_Wall_South", "Wall", "int_wall", "Perimeter_top_ZN_4", "", "Zone", "Perimeter_top_ZN_1", "NoSun", "NoWind", "AutoCalculate", "4", "0.0000,0.0000,10.668", "0.0000,0.0000,7.9248", "4.5732,4.5732,7.9248", "4.5732,4.5732,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_top_ZN_5_Wall_North", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_top_ZN_5_Wall_North", "Wall", "int_wall", "Core_top", "", "Zone", "Perimeter_top_ZN_3", "NoSun", "NoWind", "AutoCalculate", "4", "45.3375,28.7006,10.668", "45.3375,28.7006,7.9248", "4.5732,28.7006,7.9248", "4.5732,28.7006,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_top_ZN_5_Wall_East", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_top_ZN_5_Wall_East", "Wall", "int_wall", "Core_top", "", "Zone", "Perimeter_top_ZN_2", "NoSun", "NoWind", "AutoCalculate", "4", "45.3375,4.5732,10.668", "45.3375,4.5732,7.9248", "45.3375,28.7006,7.9248", "45.3375,28.7006,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_top_ZN_5_Wall_South", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_top_ZN_5_Wall_South", "Wall", "int_wall", "Core_top", "", "Zone", "Perimeter_top_ZN_1", "NoSun", "NoWind", "AutoCalculate", "4", "4.5732,4.5732,10.668", "4.5732,4.5732,7.9248", "45.3375,4.5732,7.9248", "45.3375,4.5732,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Core_top_ZN_5_Wall_West", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Core_top_ZN_5_Wall_West", "Wall", "int_wall", "Core_top", "", "Zone", "Perimeter_top_ZN_4", "NoSun", "NoWind", "AutoCalculate", "4", "4.5732,28.7006,10.668", "4.5732,28.7006,7.9248", "4.5732,4.5732,7.9248", "4.5732,4.5732,10.668"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_Plenum_Wall_North", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_Plenum_Wall_North", "Wall", "nonres_ext_wall", "FirstFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911,33.2738,3.9624", "49.911,33.2738,2.7432", "0.0000,33.2738,2.7432", "0.0000,33.2738,3.9624"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_Plenum_Wall_East", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_Plenum_Wall_East", "Wall", "nonres_ext_wall", "FirstFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911,0.0000,3.9624", "49.911,0.0000,2.7432", "49.911,33.2738,2.7432", "49.911,33.2738,3.9624"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_Plenum_Wall_South", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_Plenum_Wall_South", "Wall", "nonres_ext_wall", "FirstFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "0.0000,0.0000,3.9624", "0.0000,0.0000,2.7432", "49.911,0.0000,2.7432", "49.911,0.0000,3.9624"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_bot_Plenum_Wall_West", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_Plenum_Wall_West", "Wall", "nonres_ext_wall", "FirstFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "0.0000,33.2738,3.9624", "0.0000,33.2738,2.7432", "0.0000,0.0000,2.7432", "0.0000,0.0000,3.9624"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_Plenum_Wall_North", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_Plenum_Wall_North", "Wall", "nonres_ext_wall", "MidFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911,33.2738,7.9248", "49.911,33.2738,6.7056", "0.0000,33.2738,6.7056", "0.0000,33.2738,7.9248"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_Plenum_Wall_East", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_Plenum_Wall_East", "Wall", "nonres_ext_wall", "MidFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911,0.0000,7.9248", "49.911,0.0000,6.7056", "49.911,33.2738,6.7056", "49.911,33.2738,7.9248"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_Plenum_Wall_South", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_Plenum_Wall_South", "Wall", "nonres_ext_wall", "MidFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "0.0000,0.0000,7.9248", "0.0000,0.0000,6.7056", "49.911,0.0000,6.7056", "49.911,0.0000,7.9248"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_mid_Plenum_Wall_West", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_Plenum_Wall_West", "Wall", "nonres_ext_wall", "MidFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "0.0000,33.2738,7.9248", "0.0000,33.2738,6.7056", "0.0000,0.0000,6.7056", "0.0000,0.0000,7.9248"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_Plenum_Wall_North", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_Plenum_Wall_North", "Wall", "nonres_ext_wall", "TopFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911,33.2738,11.8872", "49.911,33.2738,10.668", "0.0000,33.2738,10.668", "0.0000,33.2738,11.8872"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_Plenum_Wall_East", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_Plenum_Wall_East", "Wall", "nonres_ext_wall", "TopFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "49.911,0.0000,11.8872", "49.911,0.0000,10.668", "49.911,33.2738,10.668", "49.911,33.2738,11.8872"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_Plenum_Wall_South", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_Plenum_Wall_South", "Wall", "nonres_ext_wall", "TopFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "0.0000,0.0000,11.8872", "0.0000,0.0000,10.668", "49.911,0.0000,10.668", "49.911,0.0000,11.8872"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "BuildingSurface:Detailed", "value": "", "name": "Perimeter_top_Plenum_Wall_West", "note": ["Name", "Surface Type", "Construction Name", "Zone Name", "Space Name", "Outside Boundary Condition", "Outside Boundary Condition Object", "Sun Exposure", "Wind Exposure", "View Factor to Ground", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_Plenum_Wall_West", "Wall", "nonres_ext_wall", "TopFloor_Plenum", "", "Outdoors", "", "SunExposed", "WindExposed", "AutoCalculate", "4", "0.0000,33.2738,11.8872", "0.0000,33.2738,10.668", "0.0000,0.0000,10.668", "0.0000,0.0000,11.8872"], "units": ["", "", "", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_1_Wall_South_Window1", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_1_Wall_South_Window1", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_bot_ZN_1_Wall_South", "", "AutoCalculate", "", "1.0000", "4", "0.000000000000,0.000000000000,2.329300000000", "0.0000,0.0000,1.0795273408", "15.8242,0.0000,1.0795273408", "15.824200000000,0.000000000000,2.329300000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_1_Wall_South_Window2", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_1_Wall_South_Window2", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_bot_ZN_1_Wall_South", "", "AutoCalculate", "", "1.0000", "4", "17.043400000000,0.000000000000,2.329300000000", "17.0434,0.0000,1.0795273408", "32.8676,0.0000,1.0795273408", "32.867600000000,0.000000000000,2.329300000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_1_Wall_South_Window3", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_1_Wall_South_Window3", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_bot_ZN_1_Wall_South", "", "AutoCalculate", "", "1.0000", "4", "34.086800000000,0.000000000000,2.329300000000", "34.0868,0.0000,1.0795273408", "49.9100,0.0000,1.0795273408", "49.910000000000,0.000000000000,2.329300000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_1_Wall_South_Door1", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_1_Wall_South_Door1", "Door", "Swinging Door_con", "Perimeter_bot_ZN_1_Wall_South", "", "", "", "", "4", "15.982594238416,0.000000000000,2.133600000000", "15.982594238416,0.000000000000,0.000000000000", "16.896994238416,0.000000000000,0.000000000000", "16.896994238416,0.000000000000,2.133600000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_1_Wall_South_Door2", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_1_Wall_South_Door2", "Door", "Swinging Door_con", "Perimeter_bot_ZN_1_Wall_South", "", "", "", "", "4", "33.011303488322,0.000000000000,2.133600000000", "33.011303488322,0.000000000000,0.000000000000", "33.925703488322,0.000000000000,0.000000000000", "33.925703488322,0.000000000000,2.133600000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_3_Wall_North_Window1", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_3_Wall_North_Window1", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_bot_ZN_3_Wall_North", "", "AutoCalculate", "", "1.0000", "4", "49.910000000000,33.273800000000,2.329300000000", "49.9100,33.2738,1.0795273408", "34.0868,33.2738,1.0795273408", "34.086800000000,33.273800000000,2.329300000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_3_Wall_North_Window2", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_3_Wall_North_Window2", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_bot_ZN_3_Wall_North", "", "AutoCalculate", "", "1.0000", "4", "32.867600000000,33.273800000000,2.329300000000", "32.8676,33.2738,1.0795273408", "17.0434,33.2738,1.0795273408", "17.043400000000,33.273800000000,2.329300000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_3_Wall_North_Window3", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_3_Wall_North_Window3", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_bot_ZN_3_Wall_North", "", "AutoCalculate", "", "1.0000", "4", "15.824200000000,33.273800000000,2.329300000000", "15.8242,33.2738,1.0795273408", "0.0000,33.2738,1.0795273408", "0.000000000000,33.273800000000,2.329300000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_3_Wall_North_Door1", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_3_Wall_North_Door1", "Door", "Swinging Door_con", "Perimeter_bot_ZN_3_Wall_North", "", "", "", "", "4", "33.944687903038,33.273800000000,2.133600000000", "33.944687903038,33.273800000000,0.000000000000", "33.030287903038,33.273800000000,0.000000000000", "33.030287903038,33.273800000000,2.133600000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_3_Wall_North_Door2", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_3_Wall_North_Door2", "Door", "Swinging Door_con", "Perimeter_bot_ZN_3_Wall_North", "", "", "", "", "4", "16.843341472948,33.273800000000,2.133600000000", "16.843341472948,33.273800000000,0.000000000000", "15.928941472948,33.273800000000,0.000000000000", "15.928941472948,33.273800000000,2.133600000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_2_Wall_East_Window1", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_2_Wall_East_Window1", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_bot_ZN_2_Wall_East", "", "AutoCalculate", "", "1.0000", "4", "49.911000000000,0.000000000000,2.329300000000", "49.9110,0.0000,1.0953610912", "49.9110,30.8353,1.0953610912", "49.911000000000,30.835300000000,2.329300000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_2_Wall_East_Window2", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_2_Wall_East_Window2", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_bot_ZN_2_Wall_East", "", "AutoCalculate", "", "1.0000", "4", "49.911000000000,32.054500000000,2.329300000000", "49.9110,32.0545,1.0953610912", "49.9110,33.2737,1.0953610912", "49.911000000000,33.273700000000,2.329300000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_2_Wall_East_Door", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_2_Wall_East_Door", "Door", "Swinging Door_con", "Perimeter_bot_ZN_2_Wall_East", "", "", "", "", "4", "49.911000000000,30.985198503573,2.133600000000", "49.911000000000,30.985198503573,0.000000000000", "49.911000000000,31.899598503573,0.000000000000", "49.911000000000,31.899598503573,2.133600000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_4_Wall_West_Window1", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_4_Wall_West_Window1", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_bot_ZN_4_Wall_West", "", "AutoCalculate", "", "1.0000", "4", "0.000000000000,33.273700000000,2.329300000000", "0.0000,33.2737,1.0953610912", "0.0000,2.4384,1.0953610912", "0.000000000000,2.438400000000,2.329300000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_4_Wall_West_Window2", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_4_Wall_West_Window2", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_bot_ZN_4_Wall_West", "", "AutoCalculate", "", "1.0000", "4", "0.000000000000,1.219200000000,2.329300000000", "0.0000,1.2192,1.0953610912", "0.0000,0.0000,1.0953610912", "0.000000000000,0.000000000000,2.329300000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_bot_ZN_4_Wall_West_Door", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_bot_ZN_4_Wall_West_Door", "Door", "Swinging Door_con", "Perimeter_bot_ZN_4_Wall_West", "", "", "", "", "4", "0.000000000000,2.279591323208,2.133600000000", "0.000000000000,2.279591323208,0.000000000000", "0.000000000000,1.365191323208,0.000000000000", "0.000000000000,1.365191323208,2.133600000000"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_1_Wall_South_Window", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_1_Wall_South_Window", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_mid_ZN_1_Wall_South", "", "AutoCalculate", "", "1.0000", "4", "0.000,0.0000,6.2917", "0.000,0.0000,5.10298", "49.91,0.0000,5.10298", "49.91,0.0000,6.2917"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_2_Wall_East_Window", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_2_Wall_East_Window", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_mid_ZN_2_Wall_East", "", "AutoCalculate", "", "1.0000", "4", "49.911,0.0000,6.2917", "49.911,0.0000,5.10298", "49.911,33.2737,5.10298", "49.911,33.2737,6.2917"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_3_Wall_North_Window", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_3_Wall_North_Window", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_mid_ZN_3_Wall_North", "", "AutoCalculate", "", "1.0000", "4", "49.91,33.2738,6.2917", "49.91,33.2738,5.10298", "0.000,33.2738,5.10298", "0.000,33.2738,6.2917"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_mid_ZN_4_Wall_West_Window", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_mid_ZN_4_Wall_West_Window", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_mid_ZN_4_Wall_West", "", "AutoCalculate", "", "1.0000", "4", "0.000,33.2737,6.2917", "0.000,33.2737,5.10298", "0.000,0.0000,5.10298", "0.000,0.0000,6.2917"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_1_Wall_South_Window", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_1_Wall_South_Window", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_top_ZN_1_Wall_South", "", "AutoCalculate", "", "1.0000", "4", "0.000,0.0000,10.2541", "0.000,0.0000,9.06538", "49.91,0.0000,9.06538", "49.91,0.0000,10.2541"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_2_Wall_East_Window", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_2_Wall_East_Window", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_top_ZN_2_Wall_East", "", "AutoCalculate", "", "1.0000", "4", "49.911,0.0000,10.2541", "49.911,0.0000,9.06538", "49.911,33.2737,9.06538", "49.911,33.2737,10.2541"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_3_Wall_North_Window", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_3_Wall_North_Window", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_top_ZN_3_Wall_North", "", "AutoCalculate", "", "1.0000", "4", "49.91,33.2738,10.2541", "49.91,33.2738,9.06538", "0.000,33.2738,9.06538", "0.000,33.2738,10.2541"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "FenestrationSurface:Detailed", "value": "", "name": "Perimeter_top_ZN_4_Wall_West_Window", "note": ["Name", "Surface Type", "Construction Name", "Building Surface Name", "Outside Boundary Condition Object", "View Factor to Ground", "Frame and Divider Name", "Multiplier", "Number of Vertices", "X,Y,Z ==> Vertex 1 ", "X,Y,Z ==> Vertex 2 ", "X,Y,Z ==> Vertex 3 ", "X,Y,Z ==> Vertex 4 "], "programline": ["Perimeter_top_ZN_4_Wall_West_Window", "Window", "Window_U_0.38_SHGC_0.38", "Perimeter_top_ZN_4_Wall_West", "", "AutoCalculate", "", "1.0000", "4", "0.000,33.2737,10.2541", "0.000,33.2737,9.06538", "0.000,0.0000,9.06538", "0.000,0.0000,10.2541"], "units": ["", "", "", "", "", "", "", "", "", "m", "m", "m", "m"]}, {"type": "InternalMass", "value": "", "name": "Core_bottom_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Core_bottom_InternalMass_1", "InteriorFurnishings", "Core_bottom", "", "1967.0770"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Core_mid_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Core_mid_InternalMass_1", "InteriorFurnishings", "Core_mid", "", "1967.0770"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Core_top_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Core_top_InternalMass_1", "InteriorFurnishings", "Core_top", "", "1967.0770"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Perimeter_top_ZN_3_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Perimeter_top_ZN_3_InternalMass_1", "InteriorFurnishings", "Perimeter_top_ZN_3", "", "414.6750"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Perimeter_top_ZN_2_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Perimeter_top_ZN_2_InternalMass_1", "InteriorFurnishings", "Perimeter_top_ZN_2", "", "262.5073"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Perimeter_top_ZN_1_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Perimeter_top_ZN_1_InternalMass_1", "InteriorFurnishings", "Perimeter_top_ZN_1", "", "414.6723"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Perimeter_top_ZN_4_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Perimeter_top_ZN_4_InternalMass_1", "InteriorFurnishings", "Perimeter_top_ZN_4", "", "262.5056"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Perimeter_bot_ZN_3_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Perimeter_bot_ZN_3_InternalMass_1", "InteriorFurnishings", "Perimeter_bot_ZN_3", "", "414.6750"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Perimeter_bot_ZN_2_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Perimeter_bot_ZN_2_InternalMass_1", "InteriorFurnishings", "Perimeter_bot_ZN_2", "", "262.5073"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Perimeter_bot_ZN_1_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Perimeter_bot_ZN_1_InternalMass_1", "InteriorFurnishings", "Perimeter_bot_ZN_1", "", "414.6723"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Perimeter_bot_ZN_4_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Perimeter_bot_ZN_4_InternalMass_1", "InteriorFurnishings", "Perimeter_bot_ZN_4", "", "262.5056"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Perimeter_mid_ZN_3_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Perimeter_mid_ZN_3_InternalMass_1", "InteriorFurnishings", "Perimeter_mid_ZN_3", "", "414.6750"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Perimeter_mid_ZN_2_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Perimeter_mid_ZN_2_InternalMass_1", "InteriorFurnishings", "Perimeter_mid_ZN_2", "", "262.5073"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Perimeter_mid_ZN_1_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Perimeter_mid_ZN_1_InternalMass_1", "InteriorFurnishings", "Perimeter_mid_ZN_1", "", "414.6723"], "units": ["", "", "", "", "m2"]}, {"type": "InternalMass", "value": "", "name": "Perimeter_mid_ZN_4_InternalMass_1", "note": ["Name", "Construction Name", "Zone or ZoneList Name", "Space or SpaceList Name", "Surface Area "], "programline": ["Perimeter_mid_ZN_4_InternalMass_1", "InteriorFurnishings", "Perimeter_mid_ZN_4", "", "262.5056"], "units": ["", "", "", "", "m2"]}, {"type": "ScheduleTypeLimits", "value": "", "name": "Any Number", "note": ["Name"], "programline": ["Any Number"], "units": [""]}, {"type": "ScheduleTypeLimits", "value": "", "name": "Fraction", "note": ["Name", "Lower Limit Value", "Upper Limit Value", "Numeric Type"], "programline": ["Fraction", "0.0", "1.0", "Continuous"], "units": ["", "", "", ""]}, {"type": "ScheduleTypeLimits", "value": "", "name": "Temperature", "note": ["Name", "Lower Limit Value", "Upper Limit Value", "Numeric Type"], "programline": ["Temperature", "-60", "200", "Continuous"], "units": ["", "", "", ""]}, {"type": "ScheduleTypeLimits", "value": "", "name": "On/Off", "note": ["Name", "Lower Limit Value", "Upper Limit Value", "Numeric Type"], "programline": ["On/Off", "0", "1", "Discrete"], "units": ["", "", "", ""]}, {"type": "ScheduleTypeLimits", "value": "", "name": "Control Type", "note": ["Name", "Lower Limit Value", "Upper Limit Value", "Numeric Type"], "programline": ["Control Type", "0", "4", "Discrete"], "units": ["", "", "", ""]}, {"type": "ScheduleTypeLimits", "value": "", "name": "Humidity", "note": ["Name", "Lower Limit Value", "Upper Limit Value", "Numeric Type"], "programline": ["Humidity", "10", "90", "Continuous"], "units": ["", "", "", ""]}, {"type": "ScheduleTypeLimits", "value": "", "name": "Number", "note": ["Name"], "programline": ["Number"], "units": [""]}, {"type": "Schedule:Compact", "value": "", "name": "Exterior_lighting_schedule_a", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5"], "programline": ["Exterior_lighting_schedule_a", "fraction", "Through:12/31", "For:AllDays", "Until: 06:00,0", "Until: 24:00,1"], "units": ["", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Exterior_lighting_schedule_b", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5"], "programline": ["Exterior_lighting_schedule_b", "fraction", "Through:12/31", "For:AllDays", "Until: 06:00,0.7", "Until: 24:00,1"], "units": ["", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Exterior_lighting_schedule_a_IECC2015", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 10", "Field 12", "Field 14", "Field 16", "Field 17"], "programline": ["Exterior_lighting_schedule_a_IECC2015", "fraction", "Through:12/31", "For:Weekdays SummerDesignDay", "Until: 07:00,0", "Until: 22:00,1", "Until: 24:00,0", "For:Saturdays", "Until: 07:00,0", "Until: 18:00,1", "Until: 24:00,0", "For:AllOtherDays", "Until: 24:00,0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Exterior_lighting_schedule_b_2016", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5"], "programline": ["Exterior_lighting_schedule_b_2016", "fraction", "Through:12/31", "For:AllDays", "Until: 06:00,0.5", "Until: 24:00,1"], "units": ["", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Exterior_lighting_schedule_c_2016", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7"], "programline": ["Exterior_lighting_schedule_c_2016", "fraction", "Through:12/31", "For:AllDays", "Until: 06:00,0.5", "Until: 19:00,1", "Until: 24:00,0.5"], "units": ["", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Hours_of_operation", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 10", "Field 12", "Field 14", "Field 16", "Field 17"], "programline": ["Hours_of_operation", "on/off", "Through: 12/31", "For: Weekdays SummerDesignDay", "Until: 06:00,0.0", "Until: 22:00,1.0", "Until: 24:00,0.0", "For: Saturday WinterDesignDay", "Until: 06:00,0.0", "Until: 18:00,1.0", "Until: 24:00,0.0", "For:Sunday Holidays AllOtherDays", "Until: 24:00,0.0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "ALWAYS_ON", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["ALWAYS_ON", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,1.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Exterior_Lgt_ALWAYS_ON", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Exterior_Lgt_ALWAYS_ON", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,1"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Exterior_Lgt_189_1", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 8", "Field 10", "Field 12", "Field 14", "Field 15", "Field 17", "Field 19"], "programline": ["Exterior_Lgt_189_1", "Fraction", "Through:12/31", "For:Weekdays", "Until:  9:00,0.5", "Until: 24:00,1.0", "For:Saturday", "Until:  9:00,0.5", "Until: 19:00,1.0", "Until: 24:00,0.5", "For:Sunday Holidays AllOtherDays", "Until:  9:00,0.5", "Until: 18:00,1.0", "Until: 24:00,0.5"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "ALWAYS_OFF", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["ALWAYS_OFF", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "HVACOperationSchd", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 10", "Field 12", "Field 14", "Field 16", "Field 17"], "programline": ["HVACOperationSchd", "on/off", "Through: 12/31", "For: Weekdays SummerDesignDay", "Until: 06:00,0.0", "Until: 22:00,1.0", "Until: 24:00,0.0", "For: Saturday WinterDesignDay", "Until: 06:00,0.0", "Until: 18:00,1.0", "Until: 24:00,0.0", "For:Sunday Holidays AllOtherDays", "Until: 24:00,0.0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "BLDG_LIGHT_SCH", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 19", "Field 21", "Field 23", "Field 24", "Field 26", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 37", "Field 39", "Field 40", "Field 42", "Field 43", "Field 45", "Field 47"], "programline": ["BLDG_LIGHT_SCH", "Fraction", "Through: 12/31", "For: Weekdays", "Until: 5:00,0.05", "Until: 6:00,0.1", "Until: 7:00,0.085301", "Until: 8:00,0.255903", "Until: 17:00,0.767709", "Until: 18:00,0.426505", "Until: 20:00,0.255903", "Until: 22:00,0.170602", "Until: 23:00,0.085301", "Until: 24:00,0.0426505", "For: SummerDesignDay", "Until: 24:00,1", "For: Saturday", "Until: 6:00,0.05", "Until: 8:00,0.085301", "Until: 12:00,0.255903", "Until: 17:00,0.1279515", "Until: 19:00,0.0426505", "Until: 24:00,0.05", "For: WinterDesignDay", "Until: 24:00,0", "For: Sunday Holidays AllOtherDays", "Until: 6:00,0.05", "Until: 18:00,0.0426505", "Until: 24:00,0.05"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "BLDG_EQUIP_SCH", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 18", "Field 20", "Field 21", "Field 23", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 34", "Field 36", "Field 37", "Field 39", "Field 41"], "programline": ["BLDG_EQUIP_SCH", "Fraction", "Through: 12/31", "For: Weekdays", "Until: 06:00,0.4", "Until: 08:00,0.4", "Until: 12:00,0.9", "Until: 13:00,0.8", "Until: 17:00,0.9", "Until: 18:00,0.5", "Until: 24:00,0.4", "For: SummerDesignDay", "Until: 24:00,1.0", "For: Saturday", "Until: 06:00,0.3", "Until: 08:00,0.4", "Until: 12:00,0.5", "Until: 17:00,0.35", "Until: 19:00,0.3", "Until: 24:00,0.3", "For: WinterDesignDay", "Until: 24:00,0.0", "For: Sunday Holidays AllOtherDays", "Until: 06:00,0.3", "Until: 18:00,0.3", "Until: 24:00,0.3"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "BLDG_OCC_SCH", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 19", "Field 21", "Field 22", "Field 24", "Field 26", "Field 28", "Field 29", "Field 31", "Field 33", "Field 35", "Field 37", "Field 39", "Field 41", "Field 42", "Field 44", "Field 45", "Field 47", "Field 49"], "programline": ["BLDG_OCC_SCH", "Fraction", "Through: 12/31", "For: Weekdays", "Until: 06:00,0.0", "Until: 07:00,0.1", "Until: 08:00,0.2", "Until: 12:00,0.95", "Until: 13:00,0.5", "Until: 17:00,0.95", "Until: 18:00,0.3", "Until: 22:00,0.1", "Until: 24:00,0.05", "For: SummerDesignDay", "Until: 06:00,0.000000001", "Until: 22:00,1.0", "Until: 24:00,0.05", "For: Saturday", "Until: 06:00,0.0", "Until: 08:00,0.1", "Until: 12:00,0.3", "Until: 17:00,0.1", "Until: 19:00,0.05", "Until: 24:00,0.0", "For: WinterDesignDay", "Until: 24:00,0.0", "For:Sunday Holidays AllOtherDays", "Until: 06:00,0.0", "Until: 18:00,0.05", "Until: 24:00,0.0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "BLDG_OCC_SCH_w_SB", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 19", "Field 21", "Field 23", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 37", "Field 39", "Field 41", "Field 43", "Field 45", "Field 47", "Field 49", "Field 51", "Field 52", "Field 54", "Field 56", "Field 58", "Field 60", "Field 62", "Field 64", "Field 66", "Field 68", "Field 70", "Field 72", "Field 74", "Field 76", "Field 78", "Field 80", "Field 82", "Field 84", "Field 86", "Field 88", "Field 90", "Field 92", "Field 94", "Field 96", "Field 98", "Field 100", "Field 101", "Field 103", "Field 105", "Field 107", "Field 108", "Field 110", "Field 111", "Field 113", "Field 115"], "programline": ["BLDG_OCC_SCH_w_SB", "Fraction", "Through: 12/31", "For: Weekdays", "Until: 01:00,0", "Until: 02:00,0", "Until: 03:00,0", "Until: 04:00,0", "Until: 05:00,0", "Until: 06:00,0", "Until: 07:00,0.1", "Until: 08:00,0.2", "Until: 09:00,0.95", "Until: 10:00,0.95", "Until: 11:00,0", "Until: 12:00,0.95", "Until: 13:00,0", "Until: 14:00,0.95", "Until: 15:00,0", "Until: 16:00,0.95", "Until: 17:00,0.95", "Until: 18:00,0.3", "Until: 19:00,0.1", "Until: 20:00,0.1", "Until: 21:00,0.1", "Until: 22:00,0.1", "Until: 23:00,0.05", "Until: 24:00,0.05", "For: Saturday", "Until: 01:00,0", "Until: 02:00,0", "Until: 03:00,0", "Until: 04:00,0", "Until: 05:00,0", "Until: 06:00,0", "Until: 07:00,0.1", "Until: 08:00,0.1", "Until: 09:00,0.3", "Until: 10:00,0.3", "Until: 11:00,0", "Until: 12:00,0.3", "Until: 13:00,0", "Until: 14:00,0.1", "Until: 15:00,0", "Until: 16:00,0.1", "Until: 17:00,0.1", "Until: 18:00,0.05", "Until: 19:00,0.05", "Until: 20:00,0", "Until: 21:00,0", "Until: 22:00,0", "Until: 23:00,0", "Until: 24:00,0", "For: SummerDesignDay", "Until: 06:00,0.000000001", "Until: 22:00,1.0", "Until: 24:00,0.05", "For: WinterDesignDay", "Until: 24:00,0.0", "For:Sunday Holidays AllOtherDays", "Until: 06:00,0.0", "Until: 18:00,0.05", "Until: 24:00,0.0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "BLDG_OCC_SCH_wo_SB", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 19", "Field 21", "Field 23", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 37", "Field 39", "Field 41", "Field 43", "Field 45", "Field 47", "Field 49", "Field 51", "Field 52", "Field 54", "Field 56", "Field 58", "Field 60", "Field 62", "Field 64", "Field 66", "Field 68", "Field 70", "Field 72", "Field 74", "Field 76", "Field 78", "Field 80", "Field 82", "Field 84", "Field 86", "Field 88", "Field 90", "Field 92", "Field 94", "Field 96", "Field 98", "Field 100", "Field 101", "Field 103", "Field 105", "Field 107", "Field 108", "Field 110", "Field 111", "Field 113", "Field 115"], "programline": ["BLDG_OCC_SCH_wo_SB", "Fraction", "Through: 12/31", "For: Weekdays", "Until: 01:00,0", "Until: 02:00,0", "Until: 03:00,0", "Until: 04:00,0", "Until: 05:00,0", "Until: 06:00,0", "Until: 07:00,0.1", "Until: 08:00,0.2", "Until: 09:00,0.95", "Until: 10:00,0.95", "Until: 11:00,0.975703226795432", "Until: 12:00,0.95", "Until: 13:00,0.513528014102859", "Until: 14:00,0.95", "Until: 15:00,0.975703226795432", "Until: 16:00,0.95", "Until: 17:00,0.95", "Until: 18:00,0.3", "Until: 19:00,0.1", "Until: 20:00,0.1", "Until: 21:00,0.1", "Until: 22:00,0.1", "Until: 23:00,0.05", "Until: 24:00,0.05", "For: Saturday", "Until: 01:00,0", "Until: 02:00,0", "Until: 03:00,0", "Until: 04:00,0", "Until: 05:00,0", "Until: 06:00,0", "Until: 07:00,0.1", "Until: 08:00,0.1", "Until: 09:00,0.3", "Until: 10:00,0.3", "Until: 11:00,0.308116808461715", "Until: 12:00,0.3", "Until: 13:00,0.102705602820572", "Until: 14:00,0.1", "Until: 15:00,0.102705602820572", "Until: 16:00,0.1", "Until: 17:00,0.1", "Until: 18:00,0.05", "Until: 19:00,0.05", "Until: 20:00,0", "Until: 21:00,0", "Until: 22:00,0", "Until: 23:00,0", "Until: 24:00,0", "For: SummerDesignDay", "Until: 06:00,0.000000001", "Until: 22:00,1.0", "Until: 24:00,0.05", "For: WinterDesignDay", "Until: 24:00,0.0", "For:Sunday Holidays AllOtherDays", "Until: 06:00,0.0", "Until: 18:00,0.05", "Until: 24:00,0.0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "BLDG_ELEVATORS", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 6", "Field 8", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 19", "Field 21", "Field 23", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 37", "Field 39", "Field 41", "Field 42", "Field 44", "Field 46", "Field 48", "Field 50", "Field 52", "Field 54", "Field 56", "Field 58", "Field 60", "Field 62", "Field 64", "Field 66", "Field 68", "Field 69"], "programline": ["BLDG_ELEVATORS", "Fraction", "Through: 12/31", "For: SummerDesignDay", "Until: 24:00,0.69", "For: WinterDesignDay", "Until: 24:00,0.0", "For: Weekdays", "Until: 07:00,0.0", "Until: 08:00,0.35", "Until: 09:00,0.69", "Until: 10:00,0.43", "Until: 11:00,0.37", "Until: 12:00,0.43", "Until: 13:00,0.58", "Until: 14:00,0.48", "Until: 15:00,0.37", "Until: 16:00,0.37", "Until: 17:00,0.46", "Until: 18:00,0.62", "Until: 19:00,0.12", "Until: 20:00,0.04", "Until: 21:00,0.04", "Until: 24:00,0.00", "For: Saturday", "Until: 07:00,0.0", "Until: 08:00,0.16", "Until: 09:00,0.14", "Until: 10:00,0.21", "Until: 11:00,0.18", "Until: 12:00,0.25", "Until: 13:00,0.21", "Until: 14:00,0.13", "Until: 15:00,0.08", "Until: 16:00,0.04", "Until: 17:00,0.05", "Until: 18:00,0.06", "Until: 24:00,0.00", "For:Sunday Holidays AllOtherDays", "Until: 24:00,0.0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "ELEV_LIGHT_FAN_SCH_24_7", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["ELEV_LIGHT_FAN_SCH_24_7", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,1"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "ELEV_LIGHT_FAN_SCH_ADD_DF", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 6", "Field 8", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 19", "Field 21", "Field 23", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 37", "Field 39", "Field 41", "Field 42", "Field 44", "Field 46", "Field 48", "Field 50", "Field 52", "Field 54", "Field 56", "Field 58", "Field 60", "Field 62", "Field 64", "Field 66", "Field 68", "Field 69"], "programline": ["ELEV_LIGHT_FAN_SCH_ADD_DF", "Fraction", "Through: 12/31", "For: SummerDesignDay", "Until: 24:00,0.69", "For: WinterDesignDay", "Until: 24:00,0.0", "For: Weekdays", "Until: 07:00,0.0", "Until: 08:00,0.35", "Until: 09:00,0.69", "Until: 10:00,0.43", "Until: 11:00,0.37", "Until: 12:00,0.43", "Until: 13:00,0.58", "Until: 14:00,0.48", "Until: 15:00,0.37", "Until: 16:00,0.37", "Until: 17:00,0.46", "Until: 18:00,0.62", "Until: 19:00,0.12", "Until: 20:00,0.04", "Until: 21:00,0.04", "Until: 24:00,0.00", "For: Saturday", "Until: 07:00,0.0", "Until: 08:00,0.16", "Until: 09:00,0.14", "Until: 10:00,0.21", "Until: 11:00,0.18", "Until: 12:00,0.25", "Until: 13:00,0.21", "Until: 14:00,0.13", "Until: 15:00,0.08", "Until: 16:00,0.04", "Until: 17:00,0.05", "Until: 18:00,0.06", "Until: 24:00,0.00", "For:Sunday Holidays AllOtherDays", "Until: 24:00,0.0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "BLDG_SWH_SCH", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 19", "Field 21", "Field 23", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 37", "Field 39", "Field 41", "Field 42", "Field 44", "Field 46", "Field 48", "Field 50", "Field 52", "Field 54", "Field 56", "Field 58", "Field 60", "Field 62", "Field 64", "Field 66", "Field 68", "Field 70", "Field 72", "Field 74", "Field 75", "Field 77", "Field 79", "Field 81", "Field 83", "Field 85", "Field 87", "Field 89", "Field 91"], "programline": ["BLDG_SWH_SCH", "Fraction", "Through: 12/31", "For: Weekdays SummerDesignDay", "Until: 05:00,0.00", "Until: 06:00,0.00", "Until: 07:00,0.07", "Until: 08:00,0.19", "Until: 09:00,0.35", "Until: 10:00,0.38", "Until: 11:00,0.39", "Until: 12:00,0.47", "Until: 13:00,0.57", "Until: 14:00,0.54", "Until: 15:00,0.34", "Until: 16:00,0.33", "Until: 17:00,0.44", "Until: 18:00,0.26", "Until: 19:00,0.21", "Until: 20:00,0.15", "Until: 21:00,0.17", "Until: 22:00,0.08", "Until: 24:00,0.05", "For: Saturday WinterDesignDay", "Until: 05:00,0.00", "Until: 06:00,0.00", "Until: 07:00,0.07", "Until: 08:00,0.11", "Until: 09:00,0.15", "Until: 10:00,0.21", "Until: 11:00,0.19", "Until: 12:00,0.23", "Until: 13:00,0.20", "Until: 14:00,0.19", "Until: 15:00,0.15", "Until: 16:00,0.13", "Until: 17:00,0.14", "Until: 19:00,0.07", "Until: 22:00,0.00", "Until: 24:00,0.00", "For:Sunday Holidays AllOtherDays", "Until: 05:00,0.00", "Until: 06:00,0.00", "Until: 11:00,0.04", "Until: 13:00,0.06", "Until: 14:00,0.09", "Until: 15:00,0.06", "Until: 18:00,0.04", "Until: 22:00,0.00", "Until: 24:00,0.00"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "ACTIVITY_SCH", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["ACTIVITY_SCH", "Any Number", "Through: 12/31", "For: AllDays", "Until: 24:00,120."], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "WORK_EFF_SCH", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["WORK_EFF_SCH", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "AIR_VELO_SCH", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["AIR_VELO_SCH", "Any Number", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "CLOTHING_SCH", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 6", "Field 7", "Field 9", "Field 10", "Field 11"], "programline": ["CLOTHING_SCH", "Any Number", "Through: 04/30", "For: AllDays", "Until: 24:00,1.0", "Through: 09/30", "For: AllDays", "Until: 24:00,0.5", "Through: 12/31", "For: AllDays", "Until: 24:00,1.0"], "units": ["", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "SHADING_SCH", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["SHADING_SCH", "Any Number", "Through: 12/31", "For: AllDays", "Until: 24:00,0.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "PlantOnSched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["PlantOnSched", "On/Off", "Through: 12/31", "For: AllDays", "Until: 24:00,1.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "FAN_SCH", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["FAN_SCH", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,1.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "ReheatCoilAvailSched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["ReheatCoilAvailSched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,1.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "CoolingCoilAvailSched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["CoolingCoilAvailSched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,1.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "HTGSETP_SCH_YES_OPTIMUM", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 28", "Field 30", "Field 32", "Field 34", "Field 36", "Field 38", "Field 39"], "programline": ["HTGSETP_SCH_YES_OPTIMUM", "Temperature", "Through: 12/31", "For: WinterDesignDay", "Until: 05:00,15.6", "Until: 06:00,17.6", "Until: 07:00,19.6", "Until: 22:00,21.0", "Until: 24:00,15.6", "For: Weekdays", "Until: 05:00,15.6", "Until: 06:00,17.8", "Until: 07:00,20.0", "Until: 22:00,21.0", "Until: 24:00,15.6", "For SummerDesignDay", "Until: 24:00,15.6", "For: Saturday", "Until: 05:00,15.6", "Until: 06:00,17.8", "Until: 07:00,20.0", "Until: 17:00,21.0", "Until: 24:00,15.6", "For:Sunday Holidays AllOtherDays", "Until: 24:00,15.6"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "HTGSETP_SCH_YES_OPTIMUM_w_SB", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 19", "Field 21", "Field 23", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 37", "Field 39", "Field 41", "Field 43", "Field 45", "Field 47", "Field 49", "Field 51", "Field 52", "Field 54", "Field 56", "Field 58", "Field 60", "Field 62", "Field 64", "Field 66", "Field 68", "Field 70", "Field 72", "Field 74", "Field 76", "Field 78", "Field 80", "Field 82", "Field 84", "Field 86", "Field 88", "Field 90", "Field 92", "Field 94", "Field 96", "Field 98", "Field 100", "Field 101", "Field 103", "Field 105", "Field 107", "Field 109", "Field 111", "Field 112", "Field 114", "Field 115"], "programline": ["HTGSETP_SCH_YES_OPTIMUM_w_SB", "Temperature", "Through: 12/31", "For: Weekdays", "Until: 01:00,15.6", "Until: 02:00,15.6", "Until: 03:00,15.6", "Until: 04:00,15.6", "Until: 05:00,15.6", "Until: 06:00,17.8", "Until: 07:00,20", "Until: 08:00,21", "Until: 09:00,21", "Until: 10:00,21", "Until: 11:00,20.4444444444444", "Until: 12:00,21", "Until: 13:00,20.4444444444444", "Until: 14:00,21", "Until: 15:00,20.4444444444444", "Until: 16:00,21", "Until: 17:00,21", "Until: 18:00,21", "Until: 19:00,21", "Until: 20:00,21", "Until: 21:00,21", "Until: 22:00,21", "Until: 23:00,15.6", "Until: 24:00,15.6", "For: Saturday", "Until: 01:00,15.6", "Until: 02:00,15.6", "Until: 03:00,15.6", "Until: 04:00,15.6", "Until: 05:00,15.6", "Until: 06:00,17.6", "Until: 07:00,20", "Until: 08:00,21", "Until: 09:00,21", "Until: 10:00,21", "Until: 11:00,20.4444444444444", "Until: 12:00,21", "Until: 13:00,20.4444444444444", "Until: 14:00,21", "Until: 15:00,20.4444444444444", "Until: 16:00,21", "Until: 17:00,21", "Until: 18:00,15.6", "Until: 19:00,15.6", "Until: 20:00,15.6", "Until: 21:00,15.6", "Until: 22:00,15.6", "Until: 23:00,15.6", "Until: 24:00,15.6", "For: WinterDesignDay", "Until: 05:00,15.6", "Until: 06:00,17.6", "Until: 07:00,19.6", "Until: 22:00,21.0", "Until: 24:00,15.6", "For SummerDesignDay", "Until: 24:00,15.6", "For:Sunday Holidays AllOtherDays", "Until: 24:00,15.6"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "HTGSETP_SCH_YES_OPTIMUM_ORIGINAL", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 28", "Field 30", "Field 32", "Field 34", "Field 36", "Field 38", "Field 39"], "programline": ["HTGSETP_SCH_YES_OPTIMUM_ORIGINAL", "Temperature", "Through: 12/31", "For: WinterDesignDay", "Until: 05:00,15.6", "Until: 06:00,17.6", "Until: 07:00,19.6", "Until: 22:00,21.0", "Until: 24:00,15.6", "For: Weekdays", "Until: 05:00,15.6", "Until: 06:00,17.8", "Until: 07:00,20.0", "Until: 22:00,21.0", "Until: 24:00,15.6", "For SummerDesignDay", "Until: 24:00,15.6", "For: Saturday", "Until: 05:00,15.6", "Until: 06:00,17.8", "Until: 07:00,20.0", "Until: 17:00,21.0", "Until: 24:00,15.6", "For:Sunday Holidays AllOtherDays", "Until: 24:00,15.6"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "HTGSETP_SCH_NO_OPTIMUM", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 28", "Field 30", "Field 32", "Field 34", "Field 36", "Field 38", "Field 39"], "programline": ["HTGSETP_SCH_NO_OPTIMUM", "Temperature", "Through: 12/31", "For: WinterDesignDay", "Until: 05:00,15.6", "Until: 06:00,17.6", "Until: 07:00,19.6", "Until: 22:00,21.0", "Until: 24:00,15.6", "For: Weekdays", "Until: 05:00,15.6", "Until: 06:00,21.0", "Until: 07:00,21.0", "Until: 22:00,21.0", "Until: 24:00,15.6", "For SummerDesignDay", "Until: 24:00,15.6", "For: Saturday", "Until: 05:00,15.6", "Until: 06:00,21.0", "Until: 07:00,21.0", "Until: 17:00,21.0", "Until: 24:00,15.6", "For:Sunday Holidays AllOtherDays", "Until: 24:00,15.6"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "HTGSETP_SCH_PACU_VAV_bot", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 28", "Field 30", "Field 32", "Field 34", "Field 36", "Field 38", "Field 39"], "programline": ["HTGSETP_SCH_PACU_VAV_bot", "Temperature", "Through: 12/31", "For: WinterDesignDay", "Until: 05:00,15.6", "Until: 06:00,17.6", "Until: 07:00,19.6", "Until: 22:00,21.0", "Until: 24:00,15.6", "For: Weekdays", "Until: 05:00,15.6", "Until: 06:00,21.0", "Until: 07:00,21.0", "Until: 22:00,21.0", "Until: 24:00,15.6", "For SummerDesignDay", "Until: 24:00,15.6", "For: Saturday", "Until: 05:00,15.6", "Until: 06:00,21.0", "Until: 07:00,21.0", "Until: 17:00,21.0", "Until: 24:00,15.6", "For:Sunday Holidays AllOtherDays", "Until: 24:00,15.6"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "HTGSETP_SCH_PACU_VAV_mid", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 28", "Field 30", "Field 32", "Field 34", "Field 36", "Field 38", "Field 39"], "programline": ["HTGSETP_SCH_PACU_VAV_mid", "Temperature", "Through: 12/31", "For: WinterDesignDay", "Until: 05:00,15.6", "Until: 06:00,17.6", "Until: 07:00,19.6", "Until: 22:00,21.0", "Until: 24:00,15.6", "For: Weekdays", "Until: 05:00,15.6", "Until: 06:00,21.0", "Until: 07:00,21.0", "Until: 22:00,21.0", "Until: 24:00,15.6", "For SummerDesignDay", "Until: 24:00,15.6", "For: Saturday", "Until: 05:00,15.6", "Until: 06:00,21.0", "Until: 07:00,21.0", "Until: 17:00,21.0", "Until: 24:00,15.6", "For:Sunday Holidays AllOtherDays", "Until: 24:00,15.6"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "HTGSETP_SCH_PACU_VAV_top", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 28", "Field 30", "Field 32", "Field 34", "Field 36", "Field 38", "Field 39"], "programline": ["HTGSETP_SCH_PACU_VAV_top", "Temperature", "Through: 12/31", "For: WinterDesignDay", "Until: 05:00,15.6", "Until: 06:00,17.6", "Until: 07:00,19.6", "Until: 22:00,21.0", "Until: 24:00,15.6", "For: Weekdays", "Until: 05:00,15.6", "Until: 06:00,21.0", "Until: 07:00,21.0", "Until: 22:00,21.0", "Until: 24:00,15.6", "For SummerDesignDay", "Until: 24:00,15.6", "For: Saturday", "Until: 05:00,15.6", "Until: 06:00,21.0", "Until: 07:00,21.0", "Until: 17:00,21.0", "Until: 24:00,15.6", "For:Sunday Holidays AllOtherDays", "Until: 24:00,15.6"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "CLGSETP_SCH_YES_OPTIMUM", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 36", "Field 38", "Field 39"], "programline": ["CLGSETP_SCH_YES_OPTIMUM", "Temperature", "Through: 12/31", "For: SummerDesignDay", "Until: 05:00,26.7", "Until: 06:00,25.7", "Until: 07:00,25.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Weekdays", "Until: 05:00,26.7", "Until: 06:00,25.6", "Until: 07:00,25.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Saturday", "Until: 05:00,26.7", "Until: 06:00,25.7", "Until: 07:00,25.0", "Until: 17:00,24.0", "Until: 24:00,26.7", "For WinterDesignDay", "Until: 24:00,26.7", "For:Sunday Holidays AllOtherDays", "Until: 24:00,26.7"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "CLGSETP_SCH_YES_OPTIMUM_ORIGINAL", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 36", "Field 38", "Field 39"], "programline": ["CLGSETP_SCH_YES_OPTIMUM_ORIGINAL", "Temperature", "Through: 12/31", "For: SummerDesignDay", "Until: 05:00,26.7", "Until: 06:00,25.7", "Until: 07:00,25.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Weekdays", "Until: 05:00,26.7", "Until: 06:00,25.6", "Until: 07:00,25.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Saturday", "Until: 05:00,26.7", "Until: 06:00,25.7", "Until: 07:00,25.0", "Until: 17:00,24.0", "Until: 24:00,26.7", "For WinterDesignDay", "Until: 24:00,26.7", "For:Sunday Holidays AllOtherDays", "Until: 24:00,26.7"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "CLGSETP_SCH_YES_OPTIMUM_w_SB", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 19", "Field 21", "Field 23", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 37", "Field 39", "Field 41", "Field 43", "Field 45", "Field 47", "Field 49", "Field 51", "Field 52", "Field 54", "Field 56", "Field 58", "Field 60", "Field 62", "Field 64", "Field 66", "Field 68", "Field 70", "Field 72", "Field 74", "Field 76", "Field 78", "Field 80", "Field 82", "Field 84", "Field 86", "Field 88", "Field 90", "Field 92", "Field 94", "Field 96", "Field 98", "Field 100", "Field 101", "Field 103", "Field 105", "Field 107", "Field 109", "Field 111", "Field 112", "Field 114", "Field 115"], "programline": ["CLGSETP_SCH_YES_OPTIMUM_w_SB", "Temperature", "Through: 12/31", "For: Weekdays", "Until: 01:00,26.7", "Until: 02:00,26.7", "Until: 03:00,26.7", "Until: 04:00,26.7", "Until: 05:00,26.7", "Until: 06:00,25.6", "Until: 07:00,25", "Until: 08:00,24", "Until: 09:00,24", "Until: 10:00,24", "Until: 11:00,24.5555555555556", "Until: 12:00,24", "Until: 13:00,24.5555555555556", "Until: 14:00,24", "Until: 15:00,24.5555555555556", "Until: 16:00,24", "Until: 17:00,24", "Until: 18:00,24", "Until: 19:00,24", "Until: 20:00,24", "Until: 21:00,24", "Until: 22:00,24", "Until: 23:00,26.7", "Until: 24:00,26.7", "For: Saturday", "Until: 01:00,26.7", "Until: 02:00,26.7", "Until: 03:00,26.7", "Until: 04:00,26.7", "Until: 05:00,26.7", "Until: 06:00,25.7", "Until: 07:00,25", "Until: 08:00,24", "Until: 09:00,24", "Until: 10:00,24", "Until: 11:00,24.5555555555556", "Until: 12:00,24", "Until: 13:00,24.5555555555556", "Until: 14:00,24", "Until: 15:00,24.5555555555556", "Until: 16:00,24", "Until: 17:00,24", "Until: 18:00,26.7", "Until: 19:00,26.7", "Until: 20:00,26.7", "Until: 21:00,26.7", "Until: 22:00,26.7", "Until: 23:00,26.7", "Until: 24:00,26.7", "For: SummerDesignDay", "Until: 05:00,26.7", "Until: 06:00,25.7", "Until: 07:00,25.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For WinterDesignDay", "Until: 24:00,26.7", "For:Sunday Holidays AllOtherDays", "Until: 24:00,26.7"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "CLGSETP_SCH_NO_OPTIMUM", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 36", "Field 38", "Field 39"], "programline": ["CLGSETP_SCH_NO_OPTIMUM", "Temperature", "Through: 12/31", "For: SummerDesignDay", "Until: 05:00,26.7", "Until: 06:00,25.7", "Until: 07:00,25.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Weekdays", "Until: 05:00,26.7", "Until: 06:00,24.0", "Until: 07:00,24.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Saturday", "Until: 05:00,26.7", "Until: 06:00,24.0", "Until: 07:00,24.0", "Until: 17:00,24.0", "Until: 24:00,26.7", "For WinterDesignDay", "Until: 24:00,26.7", "For:Sunday Holidays AllOtherDays", "Until: 24:00,26.7"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "CLGSETP_SCH_PACU_VAV_bot", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 36", "Field 38", "Field 39"], "programline": ["CLGSETP_SCH_PACU_VAV_bot", "Temperature", "Through: 12/31", "For: SummerDesignDay", "Until: 05:00,26.7", "Until: 06:00,25.7", "Until: 07:00,25.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Weekdays", "Until: 05:00,26.7", "Until: 06:00,24.0", "Until: 07:00,24.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Saturday", "Until: 05:00,26.7", "Until: 06:00,24.0", "Until: 07:00,24.0", "Until: 17:00,24.0", "Until: 24:00,26.7", "For WinterDesignDay", "Until: 24:00,26.7", "For:Sunday Holidays AllOtherDays", "Until: 24:00,26.7"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "CLGSETP_SCH_PACU_VAV_mid", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 36", "Field 38", "Field 39"], "programline": ["CLGSETP_SCH_PACU_VAV_mid", "Temperature", "Through: 12/31", "For: SummerDesignDay", "Until: 05:00,26.7", "Until: 06:00,25.7", "Until: 07:00,25.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Weekdays", "Until: 05:00,26.7", "Until: 06:00,24.0", "Until: 07:00,24.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Saturday", "Until: 05:00,26.7", "Until: 06:00,24.0", "Until: 07:00,24.0", "Until: 17:00,24.0", "Until: 24:00,26.7", "For WinterDesignDay", "Until: 24:00,26.7", "For:Sunday Holidays AllOtherDays", "Until: 24:00,26.7"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "CLGSETP_SCH_PACU_VAV_top", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 36", "Field 38", "Field 39"], "programline": ["CLGSETP_SCH_PACU_VAV_top", "Temperature", "Through: 12/31", "For: SummerDesignDay", "Until: 05:00,26.7", "Until: 06:00,25.7", "Until: 07:00,25.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Weekdays", "Until: 05:00,26.7", "Until: 06:00,24.0", "Until: 07:00,24.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Saturday", "Until: 05:00,26.7", "Until: 06:00,24.0", "Until: 07:00,24.0", "Until: 17:00,24.0", "Until: 24:00,26.7", "For WinterDesignDay", "Until: 24:00,26.7", "For:Sunday Holidays AllOtherDays", "Until: 24:00,26.7"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "CLGSETP_SCH_NO_SETBACK", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 14", "Field 16", "Field 18", "Field 20", "Field 22", "Field 24", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 36", "Field 38", "Field 39"], "programline": ["CLGSETP_SCH_NO_SETBACK", "Temperature", "Through: 12/31", "For: SummerDesignDay", "Until: 05:00,26.7", "Until: 06:00,25.7", "Until: 07:00,25.0", "Until: 22:00,24.0", "Until: 24:00,26.7", "For: Weekdays", "Until: 05:00,24.0", "Until: 06:00,24.0", "Until: 07:00,24.0", "Until: 22:00,24.0", "Until: 24:00,24.0", "For: Saturday", "Until: 05:00,24.0", "Until: 06:00,24.0", "Until: 07:00,24.0", "Until: 17:00,24.0", "Until: 24:00,24.0", "For WinterDesignDay", "Until: 24:00,24.0", "For:Sunday Holidays AllOtherDays", "Until: 24:00,24.0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Humidity Setpoint Schedule", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 6", "Field 8", "Field 9"], "programline": ["Humidity Setpoint Schedule", "Humidity", "Through: 12/31", "For: Weekdays SummerDesignDay", "Until: 24:00,50", "For: Saturday WinterDesignDay", "Until: 24:00,50", "For:Sunday Holidays AllOtherDays", "Until: 24:00,50"], "units": ["", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "MinOA_MotorizedDamper_Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 10", "Field 12", "Field 14", "Field 16", "Field 17"], "programline": ["MinOA_MotorizedDamper_Sched", "fraction", "Through: 12/31", "For: Weekdays SummerDesignDay", "Until: 07:00,0.0", "Until: 22:00,1.0", "Until: 24:00,0.0", "For: Saturday WinterDesignDay", "Until: 07:00,0.0", "Until: 18:00,1.0", "Until: 24:00,0.0", "For:Sunday Holidays AllOtherDays", "Until: 24:00,0.0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "MinOA_Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["MinOA_Sched", "fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,1.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Dual Zone Control Type Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Dual Zone Control Type Sched", "Control Type", "Through: 12/31", "For: AllDays", "Until: 24:00,4"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Supply-Air-Temp-Sch", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Supply-Air-Temp-Sch", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,12.8"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "CW-Loop-Temp-Schedule", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["CW-Loop-Temp-Schedule", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,6.7"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "HW-Loop-Temp-Schedule", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["HW-Loop-Temp-Schedule", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60."], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Core_bottom sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Core_bottom sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Core_bottom sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Core_bottom sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Core_bottom sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Core_bottom sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Core_bottom sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Core_bottom sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Core_mid sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Core_mid sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Core_mid sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Core_mid sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Core_mid sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Core_mid sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Core_mid sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Core_mid sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Core_top sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Core_top sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Core_top sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Core_top sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Core_top sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Core_top sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Core_top sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Core_top sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_3 sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_3 sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_3 sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_3 sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_3 sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_3 sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_3 sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_3 sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_2 sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_2 sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_2 sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_2 sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_2 sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_2 sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_2 sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_2 sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_1 sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_1 sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_1 sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_1 sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_1 sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_1 sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_1 sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_1 sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_4 sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_4 sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_4 sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_4 sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_4 sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_4 sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_top_ZN_4 sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_top_ZN_4 sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_3 sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_3 sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_3 sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_3 sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_3 sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_3 sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_3 sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_3 sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_2 sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_2 sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_2 sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_2 sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_2 sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_2 sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_2 sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_2 sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_1 sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_1 sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_1 sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_1 sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_1 sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_1 sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_1 sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_1 sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_4 sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_4 sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_4 sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_4 sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_4 sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_4 sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_bot_ZN_4 sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_bot_ZN_4 sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_3 sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_3 sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_3 sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_3 sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_3 sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_3 sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_3 sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_3 sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_2 sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_2 sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_2 sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_2 sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_2 sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_2 sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_2 sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_2 sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_1 sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_1 sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_1 sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_1 sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_1 sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_1 sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_1 sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_1 sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_4 sub cat Latent fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_4 sub cat Latent fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.05"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_4 sub cat Sensible fract sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_4 sub cat Sensible fract sched", "Fraction", "Through: 12/31", "For: AllDays", "Until: 24:00,0.2"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_4 sub cat Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_4 sub cat Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "Perimeter_mid_ZN_4 sub catHot Supply Temp Sched", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["Perimeter_mid_ZN_4 sub catHot Supply Temp Sched", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,55"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "SHWSys1-Loop-Temp-Schedule", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["SHWSys1-Loop-Temp-Schedule", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "SHWSys1 Water Heater Setpoint Temperature Schedule", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["SHWSys1 Water Heater Setpoint Temperature Schedule", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,60.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "SHWSys1 Water Heater Ambient Temperature Schedule", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3"], "programline": ["SHWSys1 Water Heater Ambient Temperature Schedule", "Temperature", "Through: 12/31", "For: AllDays", "Until: 24:00,22.0"], "units": ["", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "INFIL_SCH_PNNL", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 10", "Field 12", "Field 14", "Field 16", "Field 17"], "programline": ["INFIL_SCH_PNNL", "fraction", "Through: 12/31", "For: Weekdays SummerDesignDay", "Until: 06:00,1.0", "Until: 22:00,0.25", "Until: 24:00,1.0", "For: Saturday WinterDesignDay", "Until: 06:00,1.0", "Until: 18:00,0.25", "Until: 24:00,1.0", "For:Sunday Holidays AllOtherDays", "Until: 24:00,1.0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "INFIL_Door_Opening_SCH", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 19", "Field 21", "Field 22"], "programline": ["INFIL_Door_Opening_SCH", "fraction", "Through: 12/31", "For: Weekdays", "Until: 06:00,0.0", "Until: 07:00,0.144", "Until: 08:00,1.0", "Until: 12:00,0.144", "Until: 13:00,1.0", "Until: 17:00,0.144", "Until: 18:00,1.0", "Until: 19:00,0.144", "Until: 24:00,0.0", "For: Saturday Sunday Holidays AllOtherDays", "Until: 24:00,0.0"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "PERIMETER_MID_ZN_2_MDP_Sch", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 19", "Field 21", "Field 23", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 37", "Field 39", "Field 41", "Field 43", "Field 45", "Field 47", "Field 49", "Field 51", "Field 52", "Field 54", "Field 56", "Field 58", "Field 60", "Field 62", "Field 64", "Field 66", "Field 68", "Field 70", "Field 72", "Field 74", "Field 76", "Field 78", "Field 80", "Field 82", "Field 84", "Field 86", "Field 88", "Field 90", "Field 92", "Field 94", "Field 96", "Field 98", "Field 100", "Field 101"], "programline": ["PERIMETER_MID_ZN_2_MDP_Sch", "Fraction", "Through: 12/31", "For: Weekdays", "Until: 01:00,0.2", "Until: 02:00,0.2", "Until: 03:00,0.2", "Until: 04:00,0.2", "Until: 05:00,0.2", "Until: 06:00,0.2", "Until: 07:00,0.2", "Until: 08:00,0.2", "Until: 09:00,0.2", "Until: 10:00,0.2", "Until: 11:00,0.01", "Until: 12:00,0.2", "Until: 13:00,0.01", "Until: 14:00,0.2", "Until: 15:00,0.01", "Until: 16:00,0.2", "Until: 17:00,0.2", "Until: 18:00,0.2", "Until: 19:00,0.2", "Until: 20:00,0.2", "Until: 21:00,0.2", "Until: 22:00,0.2", "Until: 23:00,0.2", "Until: 24:00,0.2", "For: Saturday", "Until: 01:00,0.2", "Until: 02:00,0.2", "Until: 03:00,0.2", "Until: 04:00,0.2", "Until: 05:00,0.2", "Until: 06:00,0.2", "Until: 07:00,0.2", "Until: 08:00,0.2", "Until: 09:00,0.2", "Until: 10:00,0.2", "Until: 11:00,0.01", "Until: 12:00,0.2", "Until: 13:00,0.01", "Until: 14:00,0.2", "Until: 15:00,0.01", "Until: 16:00,0.2", "Until: 17:00,0.2", "Until: 18:00,0.2", "Until: 19:00,0.2", "Until: 20:00,0.2", "Until: 21:00,0.2", "Until: 22:00,0.2", "Until: 23:00,0.2", "Until: 24:00,0.2", "For: AllOtherDays", "Until: 24:00,0.2"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Schedule:Compact", "value": "", "name": "PERIMETER_MID_ZN_2_OA_Mult", "note": ["Name", "Schedule Type Limits Name", "Field 1", "Field 2", "Field 3", "Field 5", "Field 7", "Field 9", "Field 11", "Field 13", "Field 15", "Field 17", "Field 19", "Field 21", "Field 23", "Field 25", "Field 27", "Field 29", "Field 31", "Field 33", "Field 35", "Field 37", "Field 39", "Field 41", "Field 43", "Field 45", "Field 47", "Field 49", "Field 51", "Field 52", "Field 54", "Field 56", "Field 58", "Field 60", "Field 62", "Field 64", "Field 66", "Field 68", "Field 70", "Field 72", "Field 74", "Field 76", "Field 78", "Field 80", "Field 82", "Field 84", "Field 86", "Field 88", "Field 90", "Field 92", "Field 94", "Field 96", "Field 98", "Field 100", "Field 101"], "programline": ["PERIMETER_MID_ZN_2_OA_Mult", "Fraction", "Through: 12/31", "For: Weekdays", "Until: 01:00,1", "Until: 02:00,1", "Until: 03:00,1", "Until: 04:00,1", "Until: 05:00,1", "Until: 06:00,1", "Until: 07:00,1", "Until: 08:00,1", "Until: 09:00,1", "Until: 10:00,1", "Until: 11:00,0", "Until: 12:00,1", "Until: 13:00,0", "Until: 14:00,1", "Until: 15:00,0", "Until: 16:00,1", "Until: 17:00,1", "Until: 18:00,1", "Until: 19:00,1", "Until: 20:00,1", "Until: 21:00,1", "Until: 22:00,1", "Until: 23:00,1", "Until: 24:00,1", "For: Saturday", "Until: 01:00,1", "Until: 02:00,1", "Until: 03:00,1", "Until: 04:00,1", "Until: 05:00,1", "Until: 06:00,1", "Until: 07:00,1", "Until: 08:00,1", "Until: 09:00,1", "Until: 10:00,1", "Until: 11:00,0", "Until: 12:00,1", "Until: 13:00,0", "Until: 14:00,1", "Until: 15:00,0", "Until: 16:00,1", "Until: 17:00,1", "Until: 18:00,1", "Until: 19:00,1", "Until: 20:00,1", "Until: 21:00,1", "Until: 22:00,1", "Until: 23:00,1", "Until: 24:00,1", "For: AllOtherDays", "Until: 24:00,1"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Core_bottom", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Core_bottom", "Core_bottom", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Core_mid", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Core_mid", "Core_mid", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Core_top", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Core_top", "Core_top", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Perimeter_top_ZN_3", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Perimeter_top_ZN_3", "Perimeter_top_ZN_3", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Perimeter_top_ZN_2", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Perimeter_top_ZN_2", "Perimeter_top_ZN_2", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Perimeter_top_ZN_1", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Perimeter_top_ZN_1", "Perimeter_top_ZN_1", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Perimeter_top_ZN_4", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Perimeter_top_ZN_4", "Perimeter_top_ZN_4", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Perimeter_bot_ZN_3", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Perimeter_bot_ZN_3", "Perimeter_bot_ZN_3", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Perimeter_bot_ZN_2", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Perimeter_bot_ZN_2", "Perimeter_bot_ZN_2", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Perimeter_bot_ZN_1", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Perimeter_bot_ZN_1", "Perimeter_bot_ZN_1", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Perimeter_bot_ZN_4", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Perimeter_bot_ZN_4", "Perimeter_bot_ZN_4", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Perimeter_mid_ZN_3", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Perimeter_mid_ZN_3", "Perimeter_mid_ZN_3", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Perimeter_mid_ZN_2", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Perimeter_mid_ZN_2", "Perimeter_mid_ZN_2", "BLDG_OCC_SCH_w_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Perimeter_mid_ZN_1", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Perimeter_mid_ZN_1", "Perimeter_mid_ZN_1", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "People", "value": "", "name": "Perimeter_mid_ZN_4", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Number of People Schedule Name", "Number of People Calculation Method", "Number of People", "People per Floor Area ", "Floor Area per Person ", "Fraction Radiant", "Sensible Heat Fraction", "Activity Level Schedule Name", "Carbon Dioxide Generation Rate ", "Enable ASHRAE 55 Comfort Warnings", "Mean Radiant Temperature Calculation Type", "Surface Name/Angle Factor List Name", "Work Efficiency Schedule Name", "Clothing Insulation Calculation Method", "Clothing Insulation Calculation Method Schedule Name", "Clothing Insulation Schedule Name", "Air Velocity Schedule Name", "Thermal Comfort Model 1 Type"], "programline": ["Perimeter_mid_ZN_4", "Perimeter_mid_ZN_4", "BLDG_OCC_SCH_wo_SB", "Area/Person", "", "", "18.5787942465724", "0.3000", "AUTOCALCULATE", "ACTIVITY_SCH", "", "No", "EnclosureAveraged", "", "WORK_EFF_SCH", "ClothingInsulationSchedule", "", "CLOTHING_SCH", "AIR_VELO_SCH", "FANGER"], "units": ["", "", "", "", "", "person/m2", "m2/person", "", "", "", "m3/s-W", "", "", "", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Core_bottom_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Core_bottom_Lights", "Core_bottom", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Core_mid_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Core_mid_Lights", "Core_mid", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Core_top_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Core_top_Lights", "Core_top", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Perimeter_top_ZN_3_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Perimeter_top_ZN_3_Lights", "Perimeter_top_ZN_3", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Perimeter_top_ZN_2_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Perimeter_top_ZN_2_Lights", "Perimeter_top_ZN_2", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Perimeter_top_ZN_1_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Perimeter_top_ZN_1_Lights", "Perimeter_top_ZN_1", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Perimeter_top_ZN_4_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Perimeter_top_ZN_4_Lights", "Perimeter_top_ZN_4", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Perimeter_bot_ZN_3_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Perimeter_bot_ZN_3_Lights", "Perimeter_bot_ZN_3", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Perimeter_bot_ZN_2_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Perimeter_bot_ZN_2_Lights", "Perimeter_bot_ZN_2", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Perimeter_bot_ZN_1_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Perimeter_bot_ZN_1_Lights", "Perimeter_bot_ZN_1", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Perimeter_bot_ZN_4_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Perimeter_bot_ZN_4_Lights", "Perimeter_bot_ZN_4", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Perimeter_mid_ZN_3_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Perimeter_mid_ZN_3_Lights", "Perimeter_mid_ZN_3", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Perimeter_mid_ZN_2_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Perimeter_mid_ZN_2_Lights", "Perimeter_mid_ZN_2", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Perimeter_mid_ZN_1_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Perimeter_mid_ZN_1_Lights", "Perimeter_mid_ZN_1", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "Lights", "value": "", "name": "Perimeter_mid_ZN_4_Lights", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Lighting Level ", "Watts per Floor Area ", "Watts per Person ", "Return Air Fraction", "Fraction Radiant", "Fraction Visible", "Fraction Replaceable", "End-Use Subcategory", "Return Air Fraction Calculated from Plenum Temperature"], "programline": ["Perimeter_mid_ZN_4_Lights", "Perimeter_mid_ZN_4", "BLDG_LIGHT_SCH", "Watts/Area", "", "7.653140306", "", "0.0000", "0.7000", "0.2000", "1.0000", "LightsWired", "No"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Core_bottom_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Core_bottom_MiscPlug_Equip", "Core_bottom", "BLDG_EQUIP_SCH", "EquipmentLevel", "7937.1558", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Core_mid_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Core_mid_MiscPlug_Equip", "Core_mid", "BLDG_EQUIP_SCH", "EquipmentLevel", "7937.1558", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Core_top_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Core_top_MiscPlug_Equip", "Core_top", "BLDG_EQUIP_SCH", "EquipmentLevel", "7937.1558", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Perimeter_top_ZN_3_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Perimeter_top_ZN_3_MiscPlug_Equip", "Perimeter_top_ZN_3", "BLDG_EQUIP_SCH", "EquipmentLevel", "1673.2138", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Perimeter_top_ZN_2_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Perimeter_top_ZN_2_MiscPlug_Equip", "Perimeter_top_ZN_2", "BLDG_EQUIP_SCH", "EquipmentLevel", "1059.2170", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Perimeter_top_ZN_1_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Perimeter_top_ZN_1_MiscPlug_Equip", "Perimeter_top_ZN_1", "BLDG_EQUIP_SCH", "EquipmentLevel", "1673.2028", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Perimeter_top_ZN_4_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Perimeter_top_ZN_4_MiscPlug_Equip", "Perimeter_top_ZN_4", "BLDG_EQUIP_SCH", "EquipmentLevel", "1059.2100", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Perimeter_bot_ZN_3_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Perimeter_bot_ZN_3_MiscPlug_Equip", "Perimeter_bot_ZN_3", "BLDG_EQUIP_SCH", "EquipmentLevel", "1673.2138", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Perimeter_bot_ZN_2_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Perimeter_bot_ZN_2_MiscPlug_Equip", "Perimeter_bot_ZN_2", "BLDG_EQUIP_SCH", "EquipmentLevel", "1059.2170", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Perimeter_bot_ZN_1_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Perimeter_bot_ZN_1_MiscPlug_Equip", "Perimeter_bot_ZN_1", "BLDG_EQUIP_SCH", "EquipmentLevel", "1673.2028", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Perimeter_bot_ZN_4_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Perimeter_bot_ZN_4_MiscPlug_Equip", "Perimeter_bot_ZN_4", "BLDG_EQUIP_SCH", "EquipmentLevel", "1059.2100", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Perimeter_mid_ZN_3_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Perimeter_mid_ZN_3_MiscPlug_Equip", "Perimeter_mid_ZN_3", "BLDG_EQUIP_SCH", "EquipmentLevel", "1673.2138", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Perimeter_mid_ZN_2_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Perimeter_mid_ZN_2_MiscPlug_Equip", "Perimeter_mid_ZN_2", "BLDG_EQUIP_SCH", "EquipmentLevel", "1059.2170", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Perimeter_mid_ZN_1_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Perimeter_mid_ZN_1_MiscPlug_Equip", "Perimeter_mid_ZN_1", "BLDG_EQUIP_SCH", "EquipmentLevel", "1673.2028", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Perimeter_mid_ZN_4_MiscPlug_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Perimeter_mid_ZN_4_MiscPlug_Equip", "Perimeter_mid_ZN_4", "BLDG_EQUIP_SCH", "EquipmentLevel", "1059.2100", "", "", "0.0000", "0.5000", "0.0000", "MiscPlug"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Core_bottom_Elevators_Equip", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Core_bottom_Elevators_Equip", "Core_bottom", "BLDG_ELEVATORS", "EquipmentLevel", "32109.8901098901", "", "", "0.0000", "0.5000", "0.0000", "ElevatorLift"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "ElectricEquipment", "value": "", "name": "Elevators_Lights_Fan", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Level Calculation Method", "Design Level ", "Watts per Floor Area ", "Watts per Person ", "Fraction Latent", "Fraction Radiant", "Fraction Lost", "End-Use Subcategory"], "programline": ["Elevators_Lights_Fan", "Core_bottom", "ELEV_LIGHT_FAN_SCH_ADD_DF", "EquipmentLevel", "125", "", "", "0.0000", "0.5000", "0.0000", "ElevatorLightsFan"], "units": ["", "", "", "", "W", "W/m2", "W/person", "", "", "", ""]}, {"type": "Exterior:Lights", "value": "", "name": "Exterior_Lights_a", "note": ["Name", "Schedule Name", "Design Level ", "Control Option", "End-Use Subcategory"], "programline": ["Exterior_Lights_a", "Exterior_lighting_schedule_a", "390.429", "AstronomicalClock", "General"], "units": ["", "", "W", "", ""]}, {"type": "Exterior:Lights", "value": "", "name": "Exterior_Lights_b", "note": ["Name", "Schedule Name", "Design Level ", "Control Option", "End-Use Subcategory"], "programline": ["Exterior_Lights_b", "Exterior_lighting_schedule_b", "4717.263937", "AstronomicalClock", "General"], "units": ["", "", "W", "", ""]}, {"type": "Daylighting:Controls", "value": "", "name": "Perimeter_bot_ZN_1_DaylCtrl", "note": ["Name", "Zone or Space Name", "Daylighting Method", "Availability Schedule Name", "Lighting Control Type", "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control", "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control", "Number of Stepped Control Steps", "Probability Lighting will be Reset When Needed in Manual Stepped Control", "Glare Calculation Daylighting Reference Point Name", "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ", "Maximum Allowable Discomfort Glare Index", "DElight Gridding Resolution ", "Daylighting Reference Point 1 Name", "Fraction of Lights Controlled by Reference Point 1", "Illuminance Setpoint at Reference Point 1 ", "Daylighting Reference Point 2 Name", "Fraction of Lights Controlled by Reference Point 2", "Illuminance Setpoint at Reference Point 2 "], "programline": ["Perimeter_bot_ZN_1_DaylCtrl", "Perimeter_bot_ZN_1", "SplitFlux", "", "Continuous", "0.3", "0.15", "3", "1.0", "Perimeter_bot_ZN_1_DaylRefPt1", "180.0", "22.0", "", "Perimeter_bot_ZN_1_DaylRefPt1", "0.3835", "377", "Perimeter_bot_ZN_1_DaylRefPt2", "0.0", "377"], "units": ["", "", "", "", "", "", "", "", "", "", "deg", "", "m2", "", "", "lux", "", "", "lux"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_bot_ZN_1_DaylRefPt1", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_bot_ZN_1_DaylRefPt1", "Perimeter_bot_ZN_1", "24.955500", "1.524000", "0.762000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_bot_ZN_1_DaylRefPt2", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_bot_ZN_1_DaylRefPt2", "Perimeter_bot_ZN_1", "24.955500", "3.048000", "0.762000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:Controls", "value": "", "name": "Perimeter_bot_ZN_2_DaylCtrl", "note": ["Name", "Zone or Space Name", "Daylighting Method", "Availability Schedule Name", "Lighting Control Type", "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control", "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control", "Number of Stepped Control Steps", "Probability Lighting will be Reset When Needed in Manual Stepped Control", "Glare Calculation Daylighting Reference Point Name", "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ", "Maximum Allowable Discomfort Glare Index", "DElight Gridding Resolution ", "Daylighting Reference Point 1 Name", "Fraction of Lights Controlled by Reference Point 1", "Illuminance Setpoint at Reference Point 1 ", "Daylighting Reference Point 2 Name", "Fraction of Lights Controlled by Reference Point 2", "Illuminance Setpoint at Reference Point 2 "], "programline": ["Perimeter_bot_ZN_2_DaylCtrl", "Perimeter_bot_ZN_2", "SplitFlux", "", "Continuous", "0.3", "0.15", "3", "1.0", "Perimeter_bot_ZN_2_DaylRefPt1", "90.0", "22.0", "", "Perimeter_bot_ZN_2_DaylRefPt1", "0.3835", "377", "Perimeter_bot_ZN_2_DaylRefPt2", "0.0", "377"], "units": ["", "", "", "", "", "", "", "", "", "", "deg", "", "m2", "", "", "lux", "", "", "lux"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_bot_ZN_2_DaylRefPt1", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_bot_ZN_2_DaylRefPt1", "Perimeter_bot_ZN_2", "48.387000", "16.636900", "0.762000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_bot_ZN_2_DaylRefPt2", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_bot_ZN_2_DaylRefPt2", "Perimeter_bot_ZN_2", "46.863000", "16.636900", "0.762000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:Controls", "value": "", "name": "Perimeter_bot_ZN_3_DaylCtrl", "note": ["Name", "Zone or Space Name", "Daylighting Method", "Availability Schedule Name", "Lighting Control Type", "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control", "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control", "Number of Stepped Control Steps", "Probability Lighting will be Reset When Needed in Manual Stepped Control", "Glare Calculation Daylighting Reference Point Name", "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ", "Maximum Allowable Discomfort Glare Index", "DElight Gridding Resolution ", "Daylighting Reference Point 1 Name", "Fraction of Lights Controlled by Reference Point 1", "Illuminance Setpoint at Reference Point 1 ", "Daylighting Reference Point 2 Name", "Fraction of Lights Controlled by Reference Point 2", "Illuminance Setpoint at Reference Point 2 "], "programline": ["Perimeter_bot_ZN_3_DaylCtrl", "Perimeter_bot_ZN_3", "SplitFlux", "", "Continuous", "0.3", "0.15", "3", "1.0", "Perimeter_bot_ZN_3_DaylRefPt1", "0.0", "22.0", "", "Perimeter_bot_ZN_3_DaylRefPt1", "0.3835", "377", "Perimeter_bot_ZN_3_DaylRefPt2", "0.0", "377"], "units": ["", "", "", "", "", "", "", "", "", "", "deg", "", "m2", "", "", "lux", "", "", "lux"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_bot_ZN_3_DaylRefPt1", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_bot_ZN_3_DaylRefPt1", "Perimeter_bot_ZN_3", "24.955500", "31.749800", "0.762000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_bot_ZN_3_DaylRefPt2", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_bot_ZN_3_DaylRefPt2", "Perimeter_bot_ZN_3", "24.955500", "30.225800", "0.762000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:Controls", "value": "", "name": "Perimeter_bot_ZN_4_DaylCtrl", "note": ["Name", "Zone or Space Name", "Daylighting Method", "Availability Schedule Name", "Lighting Control Type", "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control", "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control", "Number of Stepped Control Steps", "Probability Lighting will be Reset When Needed in Manual Stepped Control", "Glare Calculation Daylighting Reference Point Name", "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ", "Maximum Allowable Discomfort Glare Index", "DElight Gridding Resolution ", "Daylighting Reference Point 1 Name", "Fraction of Lights Controlled by Reference Point 1", "Illuminance Setpoint at Reference Point 1 ", "Daylighting Reference Point 2 Name", "Fraction of Lights Controlled by Reference Point 2", "Illuminance Setpoint at Reference Point 2 "], "programline": ["Perimeter_bot_ZN_4_DaylCtrl", "Perimeter_bot_ZN_4", "SplitFlux", "", "Continuous", "0.3", "0.15", "3", "1.0", "Perimeter_bot_ZN_4_DaylRefPt1", "270.0", "22.0", "", "Perimeter_bot_ZN_4_DaylRefPt1", "0.3835", "377", "Perimeter_bot_ZN_4_DaylRefPt2", "0.0", "377"], "units": ["", "", "", "", "", "", "", "", "", "", "deg", "", "m2", "", "", "lux", "", "", "lux"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_bot_ZN_4_DaylRefPt1", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_bot_ZN_4_DaylRefPt1", "Perimeter_bot_ZN_4", "1.524000", "16.636900", "0.762000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_bot_ZN_4_DaylRefPt2", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_bot_ZN_4_DaylRefPt2", "Perimeter_bot_ZN_4", "3.048000", "16.636900", "0.762000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:Controls", "value": "", "name": "Perimeter_mid_ZN_1_DaylCtrl", "note": ["Name", "Zone or Space Name", "Daylighting Method", "Availability Schedule Name", "Lighting Control Type", "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control", "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control", "Number of Stepped Control Steps", "Probability Lighting will be Reset When Needed in Manual Stepped Control", "Glare Calculation Daylighting Reference Point Name", "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ", "Maximum Allowable Discomfort Glare Index", "DElight Gridding Resolution ", "Daylighting Reference Point 1 Name", "Fraction of Lights Controlled by Reference Point 1", "Illuminance Setpoint at Reference Point 1 ", "Daylighting Reference Point 2 Name", "Fraction of Lights Controlled by Reference Point 2", "Illuminance Setpoint at Reference Point 2 "], "programline": ["Perimeter_mid_ZN_1_DaylCtrl", "Perimeter_mid_ZN_1", "SplitFlux", "", "Continuous", "0.3", "0.15", "3", "1.0", "Perimeter_mid_ZN_1_DaylRefPt1", "180.0", "22.0", "", "Perimeter_mid_ZN_1_DaylRefPt1", "0.3835", "377", "Perimeter_mid_ZN_1_DaylRefPt2", "0.0", "377"], "units": ["", "", "", "", "", "", "", "", "", "", "deg", "", "m2", "", "", "lux", "", "", "lux"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_mid_ZN_1_DaylRefPt1", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_mid_ZN_1_DaylRefPt1", "Perimeter_mid_ZN_1", "24.955500", "1.524000", "4.724400"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_mid_ZN_1_DaylRefPt2", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_mid_ZN_1_DaylRefPt2", "Perimeter_mid_ZN_1", "24.955500", "3.048000", "4.724400"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:Controls", "value": "", "name": "Perimeter_mid_ZN_2_DaylCtrl", "note": ["Name", "Zone or Space Name", "Daylighting Method", "Availability Schedule Name", "Lighting Control Type", "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control", "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control", "Number of Stepped Control Steps", "Probability Lighting will be Reset When Needed in Manual Stepped Control", "Glare Calculation Daylighting Reference Point Name", "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ", "Maximum Allowable Discomfort Glare Index", "DElight Gridding Resolution ", "Daylighting Reference Point 1 Name", "Fraction of Lights Controlled by Reference Point 1", "Illuminance Setpoint at Reference Point 1 ", "Daylighting Reference Point 2 Name", "Fraction of Lights Controlled by Reference Point 2", "Illuminance Setpoint at Reference Point 2 "], "programline": ["Perimeter_mid_ZN_2_DaylCtrl", "Perimeter_mid_ZN_2", "SplitFlux", "", "Continuous", "0.3", "0.15", "3", "1.0", "Perimeter_mid_ZN_2_DaylRefPt1", "90.0", "22.0", "", "Perimeter_mid_ZN_2_DaylRefPt1", "0.3835", "377", "Perimeter_mid_ZN_2_DaylRefPt2", "0.0", "377"], "units": ["", "", "", "", "", "", "", "", "", "", "deg", "", "m2", "", "", "lux", "", "", "lux"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_mid_ZN_2_DaylRefPt1", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_mid_ZN_2_DaylRefPt1", "Perimeter_mid_ZN_2", "48.387000", "16.636900", "4.724400"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_mid_ZN_2_DaylRefPt2", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_mid_ZN_2_DaylRefPt2", "Perimeter_mid_ZN_2", "46.863000", "16.636900", "4.724400"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:Controls", "value": "", "name": "Perimeter_mid_ZN_3_DaylCtrl", "note": ["Name", "Zone or Space Name", "Daylighting Method", "Availability Schedule Name", "Lighting Control Type", "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control", "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control", "Number of Stepped Control Steps", "Probability Lighting will be Reset When Needed in Manual Stepped Control", "Glare Calculation Daylighting Reference Point Name", "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ", "Maximum Allowable Discomfort Glare Index", "DElight Gridding Resolution ", "Daylighting Reference Point 1 Name", "Fraction of Lights Controlled by Reference Point 1", "Illuminance Setpoint at Reference Point 1 ", "Daylighting Reference Point 2 Name", "Fraction of Lights Controlled by Reference Point 2", "Illuminance Setpoint at Reference Point 2 "], "programline": ["Perimeter_mid_ZN_3_DaylCtrl", "Perimeter_mid_ZN_3", "SplitFlux", "", "Continuous", "0.3", "0.15", "3", "1.0", "Perimeter_mid_ZN_3_DaylRefPt1", "0.0", "22.0", "", "Perimeter_mid_ZN_3_DaylRefPt1", "0.3835", "377", "Perimeter_mid_ZN_3_DaylRefPt2", "0.0", "377"], "units": ["", "", "", "", "", "", "", "", "", "", "deg", "", "m2", "", "", "lux", "", "", "lux"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_mid_ZN_3_DaylRefPt1", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_mid_ZN_3_DaylRefPt1", "Perimeter_mid_ZN_3", "24.955500", "31.749800", "4.724400"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_mid_ZN_3_DaylRefPt2", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_mid_ZN_3_DaylRefPt2", "Perimeter_mid_ZN_3", "24.955500", "30.225800", "4.724400"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:Controls", "value": "", "name": "Perimeter_mid_ZN_4_DaylCtrl", "note": ["Name", "Zone or Space Name", "Daylighting Method", "Availability Schedule Name", "Lighting Control Type", "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control", "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control", "Number of Stepped Control Steps", "Probability Lighting will be Reset When Needed in Manual Stepped Control", "Glare Calculation Daylighting Reference Point Name", "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ", "Maximum Allowable Discomfort Glare Index", "DElight Gridding Resolution ", "Daylighting Reference Point 1 Name", "Fraction of Lights Controlled by Reference Point 1", "Illuminance Setpoint at Reference Point 1 ", "Daylighting Reference Point 2 Name", "Fraction of Lights Controlled by Reference Point 2", "Illuminance Setpoint at Reference Point 2 "], "programline": ["Perimeter_mid_ZN_4_DaylCtrl", "Perimeter_mid_ZN_4", "SplitFlux", "", "Continuous", "0.3", "0.15", "3", "1.0", "Perimeter_mid_ZN_4_DaylRefPt1", "270.0", "22.0", "", "Perimeter_mid_ZN_4_DaylRefPt1", "0.3835", "377", "Perimeter_mid_ZN_4_DaylRefPt2", "0.0", "377"], "units": ["", "", "", "", "", "", "", "", "", "", "deg", "", "m2", "", "", "lux", "", "", "lux"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_mid_ZN_4_DaylRefPt1", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_mid_ZN_4_DaylRefPt1", "Perimeter_mid_ZN_4", "1.524000", "16.636900", "4.724400"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_mid_ZN_4_DaylRefPt2", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_mid_ZN_4_DaylRefPt2", "Perimeter_mid_ZN_4", "3.048000", "16.636900", "4.724400"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:Controls", "value": "", "name": "Perimeter_top_ZN_1_DaylCtrl", "note": ["Name", "Zone or Space Name", "Daylighting Method", "Availability Schedule Name", "Lighting Control Type", "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control", "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control", "Number of Stepped Control Steps", "Probability Lighting will be Reset When Needed in Manual Stepped Control", "Glare Calculation Daylighting Reference Point Name", "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ", "Maximum Allowable Discomfort Glare Index", "DElight Gridding Resolution ", "Daylighting Reference Point 1 Name", "Fraction of Lights Controlled by Reference Point 1", "Illuminance Setpoint at Reference Point 1 ", "Daylighting Reference Point 2 Name", "Fraction of Lights Controlled by Reference Point 2", "Illuminance Setpoint at Reference Point 2 "], "programline": ["Perimeter_top_ZN_1_DaylCtrl", "Perimeter_top_ZN_1", "SplitFlux", "", "Continuous", "0.3", "0.15", "3", "1.0", "Perimeter_top_ZN_1_DaylRefPt1", "180.0", "22.0", "", "Perimeter_top_ZN_1_DaylRefPt1", "0.3835", "377", "Perimeter_top_ZN_1_DaylRefPt2", "0.0", "377"], "units": ["", "", "", "", "", "", "", "", "", "", "deg", "", "m2", "", "", "lux", "", "", "lux"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_top_ZN_1_DaylRefPt1", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_top_ZN_1_DaylRefPt1", "Perimeter_top_ZN_1", "24.955500", "1.524000", "8.687000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_top_ZN_1_DaylRefPt2", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_top_ZN_1_DaylRefPt2", "Perimeter_top_ZN_1", "24.955500", "3.048000", "8.687000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:Controls", "value": "", "name": "Perimeter_top_ZN_2_DaylCtrl", "note": ["Name", "Zone or Space Name", "Daylighting Method", "Availability Schedule Name", "Lighting Control Type", "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control", "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control", "Number of Stepped Control Steps", "Probability Lighting will be Reset When Needed in Manual Stepped Control", "Glare Calculation Daylighting Reference Point Name", "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ", "Maximum Allowable Discomfort Glare Index", "DElight Gridding Resolution ", "Daylighting Reference Point 1 Name", "Fraction of Lights Controlled by Reference Point 1", "Illuminance Setpoint at Reference Point 1 ", "Daylighting Reference Point 2 Name", "Fraction of Lights Controlled by Reference Point 2", "Illuminance Setpoint at Reference Point 2 "], "programline": ["Perimeter_top_ZN_2_DaylCtrl", "Perimeter_top_ZN_2", "SplitFlux", "", "Continuous", "0.3", "0.15", "3", "1.0", "Perimeter_top_ZN_2_DaylRefPt1", "90.0", "22.0", "", "Perimeter_top_ZN_2_DaylRefPt1", "0.3835", "377", "Perimeter_top_ZN_2_DaylRefPt2", "0.0", "377"], "units": ["", "", "", "", "", "", "", "", "", "", "deg", "", "m2", "", "", "lux", "", "", "lux"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_top_ZN_2_DaylRefPt1", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_top_ZN_2_DaylRefPt1", "Perimeter_top_ZN_2", "48.387000", "16.636900", "8.687000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_top_ZN_2_DaylRefPt2", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_top_ZN_2_DaylRefPt2", "Perimeter_top_ZN_2", "46.863000", "16.636900", "8.687000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:Controls", "value": "", "name": "Perimeter_top_ZN_3_DaylCtrl", "note": ["Name", "Zone or Space Name", "Daylighting Method", "Availability Schedule Name", "Lighting Control Type", "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control", "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control", "Number of Stepped Control Steps", "Probability Lighting will be Reset When Needed in Manual Stepped Control", "Glare Calculation Daylighting Reference Point Name", "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ", "Maximum Allowable Discomfort Glare Index", "DElight Gridding Resolution ", "Daylighting Reference Point 1 Name", "Fraction of Lights Controlled by Reference Point 1", "Illuminance Setpoint at Reference Point 1 ", "Daylighting Reference Point 2 Name", "Fraction of Lights Controlled by Reference Point 2", "Illuminance Setpoint at Reference Point 2 "], "programline": ["Perimeter_top_ZN_3_DaylCtrl", "Perimeter_top_ZN_3", "SplitFlux", "", "Continuous", "0.3", "0.15", "3", "1.0", "Perimeter_top_ZN_3_DaylRefPt1", "0.0", "22.0", "", "Perimeter_top_ZN_3_DaylRefPt1", "0.3835", "377", "Perimeter_top_ZN_3_DaylRefPt2", "0.0", "377"], "units": ["", "", "", "", "", "", "", "", "", "", "deg", "", "m2", "", "", "lux", "", "", "lux"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_top_ZN_3_DaylRefPt1", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_top_ZN_3_DaylRefPt1", "Perimeter_top_ZN_3", "24.955500", "31.749800", "8.687000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_top_ZN_3_DaylRefPt2", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_top_ZN_3_DaylRefPt2", "Perimeter_top_ZN_3", "24.955500", "30.225800", "8.687000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:Controls", "value": "", "name": "Perimeter_top_ZN_4_DaylCtrl", "note": ["Name", "Zone or Space Name", "Daylighting Method", "Availability Schedule Name", "Lighting Control Type", "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control", "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control", "Number of Stepped Control Steps", "Probability Lighting will be Reset When Needed in Manual Stepped Control", "Glare Calculation Daylighting Reference Point Name", "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ", "Maximum Allowable Discomfort Glare Index", "DElight Gridding Resolution ", "Daylighting Reference Point 1 Name", "Fraction of Lights Controlled by Reference Point 1", "Illuminance Setpoint at Reference Point 1 ", "Daylighting Reference Point 2 Name", "Fraction of Lights Controlled by Reference Point 2", "Illuminance Setpoint at Reference Point 2 "], "programline": ["Perimeter_top_ZN_4_DaylCtrl", "Perimeter_top_ZN_4", "SplitFlux", "", "Continuous", "0.3", "0.15", "3", "1.0", "Perimeter_top_ZN_4_DaylRefPt1", "270.0", "22.0", "", "Perimeter_top_ZN_4_DaylRefPt1", "0.3835", "377", "Perimeter_top_ZN_4_DaylRefPt2", "0.0", "377"], "units": ["", "", "", "", "", "", "", "", "", "", "deg", "", "m2", "", "", "lux", "", "", "lux"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_top_ZN_4_DaylRefPt1", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_top_ZN_4_DaylRefPt1", "Perimeter_top_ZN_4", "1.524000", "16.636900", "8.687000"], "units": ["", "", "m", "m", "m"]}, {"type": "Daylighting:ReferencePoint", "value": "", "name": "Perimeter_top_ZN_4_DaylRefPt2", "note": ["Name", "Zone or Space Name", "X-Coordinate of Reference Point ", "Y-Coordinate of Reference Point ", "Z-Coordinate of Reference Point "], "programline": ["Perimeter_top_ZN_4_DaylRefPt2", "Perimeter_top_ZN_4", "3.048000", "16.636900", "8.687000"], "units": ["", "", "m", "m", "m"]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_top_ZN_3_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_top_ZN_3_Infiltration", "Perimeter_top_ZN_3", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_top_ZN_2_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_top_ZN_2_Infiltration", "Perimeter_top_ZN_2", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_top_ZN_1_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_top_ZN_1_Infiltration", "Perimeter_top_ZN_1", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_top_ZN_4_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_top_ZN_4_Infiltration", "Perimeter_top_ZN_4", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_bot_ZN_3_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_bot_ZN_3_Infiltration", "Perimeter_bot_ZN_3", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_bot_ZN_2_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_bot_ZN_2_Infiltration", "Perimeter_bot_ZN_2", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_bot_ZN_1_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_bot_ZN_1_Infiltration", "Perimeter_bot_ZN_1", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_bot_ZN_1_Door_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_bot_ZN_1_Door_Infiltration", "Perimeter_bot_ZN_1", "INFIL_Door_Opening_SCH", "Flow/Zone", "1.04300287", "", "", "", "1.0", "0.0", "0.0", "0.0"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_bot_ZN_4_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_bot_ZN_4_Infiltration", "Perimeter_bot_ZN_4", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_mid_ZN_3_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_mid_ZN_3_Infiltration", "Perimeter_mid_ZN_3", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_mid_ZN_2_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_mid_ZN_2_Infiltration", "Perimeter_mid_ZN_2", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_mid_ZN_1_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_mid_ZN_1_Infiltration", "Perimeter_mid_ZN_1", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "Perimeter_mid_ZN_4_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["Perimeter_mid_ZN_4_Infiltration", "Perimeter_mid_ZN_4", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "FirstFloor_Plenum_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["FirstFloor_Plenum_Infiltration", "FirstFloor_Plenum", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "MidFloor_Plenum_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["MidFloor_Plenum_Infiltration", "MidFloor_Plenum", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "0.00056896", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "ZoneInfiltration:DesignFlowRate", "value": "", "name": "TopFloor_Plenum_Infiltration", "note": ["Name", "Zone or ZoneList or Space or SpaceList Name", "Schedule Name", "Design Flow Rate Calculation Method", "Design Flow Rate ", "Flow Rate per Floor Area ", "Flow Rate per Exterior Surface Area ", "Air Changes per Hour ", "Constant Term Coefficient", "Temperature Term Coefficient", "Velocity Term Coefficient", "Velocity Squared Term Coefficient"], "programline": ["TopFloor_Plenum_Infiltration", "TopFloor_Plenum", "INFIL_SCH_PNNL", "Flow/ExteriorArea", "0", "", "6.19256064e-05", "", "0", "0.0000", "0.2240", "0.0000"], "units": ["", "", "", "", "m3/s", "m3/s-m2", "m3/s-m2", "1/hr", "", "", "", ""]}, {"type": "Sizing:Parameters", "value": "", "name": "", "note": ["Heating Sizing Factor", "Cooling Sizing Factor", "Timesteps in Averaging Window"], "programline": ["1.0", "1.0", "6"], "units": ["", "", ""]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Core_bottom", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Core_bottom", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Core_bottom", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Core_bottom", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Core_mid", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Core_mid", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Core_mid", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Core_mid", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Core_top", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Core_top", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Core_top", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Core_top", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Perimeter_top_ZN_3", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Perimeter_top_ZN_3", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Perimeter_top_ZN_3", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Perimeter_top_ZN_3", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Perimeter_top_ZN_2", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Perimeter_top_ZN_2", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Perimeter_top_ZN_2", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Perimeter_top_ZN_2", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Perimeter_top_ZN_1", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Perimeter_top_ZN_1", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Perimeter_top_ZN_1", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Perimeter_top_ZN_1", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Perimeter_top_ZN_4", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Perimeter_top_ZN_4", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Perimeter_top_ZN_4", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Perimeter_top_ZN_4", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Perimeter_bot_ZN_3", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Perimeter_bot_ZN_3", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Perimeter_bot_ZN_3", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Perimeter_bot_ZN_3", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Perimeter_bot_ZN_2", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Perimeter_bot_ZN_2", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Perimeter_bot_ZN_2", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Perimeter_bot_ZN_2", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Perimeter_bot_ZN_1", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Perimeter_bot_ZN_1", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Perimeter_bot_ZN_1", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Perimeter_bot_ZN_1", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Perimeter_bot_ZN_4", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Perimeter_bot_ZN_4", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Perimeter_bot_ZN_4", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Perimeter_bot_ZN_4", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Perimeter_mid_ZN_3", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Perimeter_mid_ZN_3", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Perimeter_mid_ZN_3", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Perimeter_mid_ZN_3", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Perimeter_mid_ZN_2", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Perimeter_mid_ZN_2", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Perimeter_mid_ZN_2", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["SZ DSOA Perimeter_mid_ZN_2", "Flow/Area", "", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Perimeter_mid_ZN_1", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Perimeter_mid_ZN_1", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Perimeter_mid_ZN_1", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Perimeter_mid_ZN_1", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "Sizing:Zone", "value": "", "name": "", "note": ["Zone or ZoneList Name", "Zone Cooling Design Supply Air Temperature Input Method", "Zone Cooling Design Supply Air Temperature ", "Zone Cooling Design Supply Air Temperature Difference ", "Zone Heating Design Supply Air Temperature Input Method", "Zone Heating Design Supply Air Temperature ", "Zone Heating Design Supply Air Temperature Difference ", "Zone Cooling Design Supply Air Humidity Ratio ", "Zone Heating Design Supply Air Humidity Ratio ", "Design Specification Outdoor Air Object Name", "Zone Heating Sizing Factor", "Zone Cooling Sizing Factor", "Cooling Design Air Flow Method", "Cooling Design Air Flow Rate ", "Cooling Minimum Air Flow per Zone Floor Area ", "Cooling Minimum Air Flow ", "Cooling Minimum Air Flow Fraction", "Heating Design Air Flow Method", "Heating Design Air Flow Rate ", "Heating Maximum Air Flow per Zone Floor Area ", "Heating Maximum Air Flow ", "Heating Maximum Air Flow Fraction", "Design Specification Zone Air Distribution Object Name", "Account for Dedicated Outdoor Air System", "Dedicated Outdoor Air System Control Strategy", "Dedicated Outdoor Air Low Setpoint Temperature for Design ", "Dedicated Outdoor Air High Setpoint Temperature for Design ", "Zone Load Sizing Method", "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method", "Zone Dehumidification Design Supply Air Humidity Ratio ", "Zone Cooling Design Supply Air Humidity Ratio Difference ", "Zone Latent Heating Design Supply Air Humidity Ratio Input Method", "Zone Humidification Design Supply Air Humidity Ratio ", "Zone Humidification Design Supply Air Humidity Ratio Difference "], "programline": ["Perimeter_mid_ZN_4", "SupplyAirTemperature", "12.8", "", "SupplyAirTemperature", "40.0", "", "0.0085", "0.008", "SZ DSOA Perimeter_mid_ZN_4", "", "", "DesignDay", "0.0", "", "0.0", "0.0", "DesignDay", "0.0", "", "", "", "VAV_Zone_AirDistribution", "No", "NeutralSupplyAir", "autosize", "autosize", "Sensible Load Only No Latent Load", "HumidityRatioDifference", "", "0.005", "HumidityRatioDifference", "", "0.005"], "units": ["", "", "C", "deltaC", "", "C", "deltaC", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "m3/s", "m3/s-m2", "m3/s", "", "", "", "", "C", "C", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "kgWater/kgDryAir", "kgWater/kgDryAir"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "SZ DSOA Perimeter_mid_ZN_4", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area ", "Outdoor Air Flow per Zone "], "programline": ["SZ DSOA Perimeter_mid_ZN_4", "Flow/Area", "", "0.000431773", "0.0"], "units": ["", "", "m3/s-person", "m3/s-m2", "m3/s"]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "VAV_Zone_AirDistribution", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name", "Zone Secondary Recirculation Fraction ", "Minimum Zone Ventilation Efficiency "], "programline": ["VAV_Zone_AirDistribution", "1", "1", "", "", "0.6"], "units": ["", "dimensionless", "dimensionless", "", "dimensionless", "dimensionless"]}, {"type": "Sizing:System", "value": "", "name": "", "note": ["AirLoop Name", "Type of Load to Size On", "Design Outdoor Air Flow Rate ", "Central Heating Maximum System Air Flow Ratio", "Preheat Design Temperature ", "Preheat Design Humidity Ratio ", "Precool Design Temperature ", "Precool Design Humidity Ratio ", "Central Cooling Design Supply Air Temperature ", "Central Heating Design Supply Air Temperature ", "Type of Zone Sum to Use", "100% Outdoor Air in Cooling", "100% Outdoor Air in Heating", "Central Cooling Design Supply Air Humidity Ratio ", "Central Heating Design Supply Air Humidity Ratio ", "Cooling Supply Air Flow Rate Method", "Cooling Supply Air Flow Rate ", "Cooling Supply Air Flow Rate Per Floor Area ", "Cooling Fraction of Autosized Cooling Supply Air Flow Rate", "Cooling Supply Air Flow Rate Per Unit Cooling Capacity ", "Heating Supply Air Flow Rate Method", "Heating Supply Air Flow Rate ", "Heating Supply Air Flow Rate Per Floor Area ", "Heating Fraction of Autosized Heating Supply Air Flow Rate", "Heating Fraction of Autosized Cooling Supply Air Flow Rate", "Heating Supply Air Flow Rate Per Unit Heating Capacity ", "System Outdoor Air Method", "Zone Maximum Outdoor Air Fraction ", "Cooling Design Capacity Method", "Cooling Design Capacity ", "Cooling Design Capacity Per Floor Area ", "Fraction of Autosized Cooling Design Capacity", "Heating Design Capacity Method", "Heating Design Capacity ", "Heating Design Capacity Per Floor Area ", "Fraction of Autosized Heating Design Capacity", "Central Cooling Capacity Control Method"], "programline": ["PACU_VAV_bot", "Sensible", "1.1951", "0.3000", "7.0", "0.008", "12.8000", "0.008", "12.8000", "12.8000", "Coincident", "No", "No", "0.0085", "0.008", "DesignDay", "0.0", "", "", "", "DesignDay", "0.0", "", "", "", "", "ZoneSum", "", "", "", "", "", "", "", "", "", ""], "units": ["", "", "m3/s", "", "C", "kgWater/kgDryAir", "C", "kgWater/kgDryAir", "C", "C", "", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "m3/s", "m3/s-m2", "", "m3/s-W", "", "m3/s", "m3/s-m2", "", "", "m3/s-W", "", "dimensionless", "", "W", "W/m2", "", "", "W", "W/m2", "", ""]}, {"type": "Sizing:System", "value": "", "name": "", "note": ["AirLoop Name", "Type of Load to Size On", "Design Outdoor Air Flow Rate ", "Central Heating Maximum System Air Flow Ratio", "Preheat Design Temperature ", "Preheat Design Humidity Ratio ", "Precool Design Temperature ", "Precool Design Humidity Ratio ", "Central Cooling Design Supply Air Temperature ", "Central Heating Design Supply Air Temperature ", "Type of Zone Sum to Use", "100% Outdoor Air in Cooling", "100% Outdoor Air in Heating", "Central Cooling Design Supply Air Humidity Ratio ", "Central Heating Design Supply Air Humidity Ratio ", "Cooling Supply Air Flow Rate Method", "Cooling Supply Air Flow Rate ", "Cooling Supply Air Flow Rate Per Floor Area ", "Cooling Fraction of Autosized Cooling Supply Air Flow Rate", "Cooling Supply Air Flow Rate Per Unit Cooling Capacity ", "Heating Supply Air Flow Rate Method", "Heating Supply Air Flow Rate ", "Heating Supply Air Flow Rate Per Floor Area ", "Heating Fraction of Autosized Heating Supply Air Flow Rate", "Heating Fraction of Autosized Cooling Supply Air Flow Rate", "Heating Supply Air Flow Rate Per Unit Heating Capacity ", "System Outdoor Air Method", "Zone Maximum Outdoor Air Fraction ", "Cooling Design Capacity Method", "Cooling Design Capacity ", "Cooling Design Capacity Per Floor Area ", "Fraction of Autosized Cooling Design Capacity", "Heating Design Capacity Method", "Heating Design Capacity ", "Heating Design Capacity Per Floor Area ", "Fraction of Autosized Heating Design Capacity", "Central Cooling Capacity Control Method"], "programline": ["PACU_VAV_mid", "Sensible", "1.1951", "0.3000", "7.0", "0.008", "12.8000", "0.008", "12.8000", "12.8000", "Coincident", "No", "No", "0.0085", "0.008", "DesignDay", "0.0", "", "", "", "DesignDay", "0.0", "", "", "", "", "ZoneSum", "", "", "", "", "", "", "", "", "", ""], "units": ["", "", "m3/s", "", "C", "kgWater/kgDryAir", "C", "kgWater/kgDryAir", "C", "C", "", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "m3/s", "m3/s-m2", "", "m3/s-W", "", "m3/s", "m3/s-m2", "", "", "m3/s-W", "", "dimensionless", "", "W", "W/m2", "", "", "W", "W/m2", "", ""]}, {"type": "Sizing:System", "value": "", "name": "", "note": ["AirLoop Name", "Type of Load to Size On", "Design Outdoor Air Flow Rate ", "Central Heating Maximum System Air Flow Ratio", "Preheat Design Temperature ", "Preheat Design Humidity Ratio ", "Precool Design Temperature ", "Precool Design Humidity Ratio ", "Central Cooling Design Supply Air Temperature ", "Central Heating Design Supply Air Temperature ", "Type of Zone Sum to Use", "100% Outdoor Air in Cooling", "100% Outdoor Air in Heating", "Central Cooling Design Supply Air Humidity Ratio ", "Central Heating Design Supply Air Humidity Ratio ", "Cooling Supply Air Flow Rate Method", "Cooling Supply Air Flow Rate ", "Cooling Supply Air Flow Rate Per Floor Area ", "Cooling Fraction of Autosized Cooling Supply Air Flow Rate", "Cooling Supply Air Flow Rate Per Unit Cooling Capacity ", "Heating Supply Air Flow Rate Method", "Heating Supply Air Flow Rate ", "Heating Supply Air Flow Rate Per Floor Area ", "Heating Fraction of Autosized Heating Supply Air Flow Rate", "Heating Fraction of Autosized Cooling Supply Air Flow Rate", "Heating Supply Air Flow Rate Per Unit Heating Capacity ", "System Outdoor Air Method", "Zone Maximum Outdoor Air Fraction ", "Cooling Design Capacity Method", "Cooling Design Capacity ", "Cooling Design Capacity Per Floor Area ", "Fraction of Autosized Cooling Design Capacity", "Heating Design Capacity Method", "Heating Design Capacity ", "Heating Design Capacity Per Floor Area ", "Fraction of Autosized Heating Design Capacity", "Central Cooling Capacity Control Method"], "programline": ["PACU_VAV_top", "Sensible", "1.1951", "0.3000", "7.0", "0.008", "12.8000", "0.008", "12.8000", "12.8000", "Coincident", "No", "No", "0.0085", "0.008", "DesignDay", "0.0", "", "", "", "DesignDay", "0.0", "", "", "", "", "ZoneSum", "", "", "", "", "", "", "", "", "", ""], "units": ["", "", "m3/s", "", "C", "kgWater/kgDryAir", "C", "kgWater/kgDryAir", "C", "C", "", "", "", "kgWater/kgDryAir", "kgWater/kgDryAir", "", "m3/s", "m3/s-m2", "", "m3/s-W", "", "m3/s", "m3/s-m2", "", "", "m3/s-W", "", "dimensionless", "", "W", "W/m2", "", "", "W", "W/m2", "", ""]}, {"type": "Sizing:Plant", "value": "", "name": "", "note": ["Plant or Condenser Loop Name", "Loop Type", "Design Loop Exit Temperature ", "Loop Design Temperature Difference "], "programline": ["SHWSys1", "Heating", "60", "5.0"], "units": ["", "", "C", "deltaC"]}, {"type": "Curve:Biquadratic", "value": "", "name": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Coefficient4 y", "Coefficient5 y**2", "Coefficient6 x*y", "Minimum Value of x", "Maximum Value of x", "Minimum Value of y", "Maximum Value of y"], "programline": ["FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "1.39072", "-0.0529058", "0.0018423", "0.00058267", "-0.000186814", "0.000265159", "16.5556", "22.1111", "23.7778", "47.66"], "units": ["", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Curve:Biquadratic", "value": "", "name": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Coefficient4 y", "Coefficient5 y**2", "Coefficient6 x*y", "Minimum Value of x", "Maximum Value of x", "Minimum Value of y", "Maximum Value of y"], "programline": ["FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", "-0.536161", "0.105138", "-0.00172659", "0.0149848", "0.000659948", "-0.0017385", "16.5556", "22.1111", "23.7778", "47.66"], "units": ["", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Curve:Quadratic", "value": "", "name": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Minimum Value of x", "Maximum Value of x"], "programline": ["FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF", "0.718954", "0.435436", "-0.154193", "0.75", "1.25"], "units": ["", "", "", "", "", ""]}, {"type": "Curve:Quadratic", "value": "", "name": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Minimum Value of x", "Maximum Value of x"], "programline": ["FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF", "1.19525", "-0.306138", "0.110973", "0.75", "1.25"], "units": ["", "", "", "", "", ""]}, {"type": "Curve:Quadratic", "value": "", "name": "FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR", "note": ["Name", "Coefficient1 Constant", "Coefficient2 x", "Coefficient3 x**2", "Minimum Value of x", "Maximum Value of x"], "programline": ["FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR", "0.771", "0.229", "0.0", "0.0", "1.0"], "units": ["", "", "", "", "", ""]}, {"type": "NodeList", "value": "", "name": "Core_bottom Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Core_bottom Inlet Nodes", "Core_bottom VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Core_mid Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Core_mid Inlet Nodes", "Core_mid VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Core_top Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Core_top Inlet Nodes", "Core_top VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Perimeter_top_ZN_3 Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Perimeter_top_ZN_3 Inlet Nodes", "Perimeter_top_ZN_3 VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Perimeter_top_ZN_2 Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Perimeter_top_ZN_2 Inlet Nodes", "Perimeter_top_ZN_2 VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Perimeter_top_ZN_1 Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Perimeter_top_ZN_1 Inlet Nodes", "Perimeter_top_ZN_1 VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Perimeter_top_ZN_4 Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Perimeter_top_ZN_4 Inlet Nodes", "Perimeter_top_ZN_4 VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Perimeter_bot_ZN_3 Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Perimeter_bot_ZN_3 Inlet Nodes", "Perimeter_bot_ZN_3 VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Perimeter_bot_ZN_2 Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Perimeter_bot_ZN_2 Inlet Nodes", "Perimeter_bot_ZN_2 VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Perimeter_bot_ZN_1 Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Perimeter_bot_ZN_1 Inlet Nodes", "Perimeter_bot_ZN_1 VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Perimeter_bot_ZN_4 Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Perimeter_bot_ZN_4 Inlet Nodes", "Perimeter_bot_ZN_4 VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Perimeter_mid_ZN_3 Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Perimeter_mid_ZN_3 Inlet Nodes", "Perimeter_mid_ZN_3 VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Perimeter_mid_ZN_2 Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Perimeter_mid_ZN_2 Inlet Nodes", "Perimeter_mid_ZN_2 VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Perimeter_mid_ZN_1 Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Perimeter_mid_ZN_1 Inlet Nodes", "Perimeter_mid_ZN_1 VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "Perimeter_mid_ZN_4 Inlet Nodes", "note": ["Name", "Node 1 Name"], "programline": ["Perimeter_mid_ZN_4 Inlet Nodes", "Perimeter_mid_ZN_4 VAV Box Outlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "PACU_VAV_bot_OANode List", "note": ["Name", "Node 1 Name"], "programline": ["PACU_VAV_bot_OANode List", "PACU_VAV_bot_OAInlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "PACU_VAV_mid_OANode List", "note": ["Name", "Node 1 Name"], "programline": ["PACU_VAV_mid_OANode List", "PACU_VAV_mid_OAInlet Node"], "units": ["", ""]}, {"type": "NodeList", "value": "", "name": "PACU_VAV_top_OANode List", "note": ["Name", "Node 1 Name"], "programline": ["PACU_VAV_top_OANode List", "PACU_VAV_top_OAInlet Node"], "units": ["", ""]}, {"type": "BranchList", "value": "", "name": "PACU_VAV_bot Air Loop Branches", "note": ["Name", "Branch 1 Name"], "programline": ["PACU_VAV_bot Air Loop Branches", "PACU_VAV_bot Air Loop Main Branch"], "units": ["", ""]}, {"type": "BranchList", "value": "", "name": "PACU_VAV_mid Air Loop Branches", "note": ["Name", "Branch 1 Name"], "programline": ["PACU_VAV_mid Air Loop Branches", "PACU_VAV_mid Air Loop Main Branch"], "units": ["", ""]}, {"type": "BranchList", "value": "", "name": "PACU_VAV_top Air Loop Branches", "note": ["Name", "Branch 1 Name"], "programline": ["PACU_VAV_top Air Loop Branches", "PACU_VAV_top Air Loop Main Branch"], "units": ["", ""]}, {"type": "BranchList", "value": "", "name": "SHWSys1 Supply Branches", "note": ["Name", "Branch 1 Name", "Branch 2 Name", "Branch 3 Name", "Branch 4 Name"], "programline": ["SHWSys1 Supply Branches", "SHWSys1 Supply Inlet Branch", "SHWSys1 Supply Equipment Branch", "SHWSys1 Supply Equipment Bypass Branch", "SHWSys1 Supply Outlet Branch"], "units": ["", "", "", "", ""]}, {"type": "BranchList", "value": "", "name": "SHWSys1 Demand Branches", "note": ["Name", "Branch 1 Name", "Branch 2 Name", "Branch 3 Name", "Branch 4 Name", "Branch 5 Name", "Branch 6 Name", "Branch 7 Name", "Branch 8 Name", "Branch 9 Name", "Branch 10 Name", "Branch 11 Name", "Branch 12 Name", "Branch 13 Name", "Branch 14 Name", "Branch 15 Name", "Branch 16 Name", "Branch 17 Name", "Branch 18 Name"], "programline": ["SHWSys1 Demand Branches", "SHWSys1 Demand Inlet Branch", "SHWSys1 Demand Load Branch 1", "SHWSys1 Demand Load Branch 2", "SHWSys1 Demand Load Branch 3", "SHWSys1 Demand Load Branch 4", "SHWSys1 Demand Load Branch 5", "SHWSys1 Demand Load Branch 6", "SHWSys1 Demand Load Branch 7", "SHWSys1 Demand Load Branch 8", "SHWSys1 Demand Load Branch 9", "SHWSys1 Demand Load Branch 10", "SHWSys1 Demand Load Branch 11", "SHWSys1 Demand Load Branch 12", "SHWSys1 Demand Load Branch 13", "SHWSys1 Demand Load Branch 14", "SHWSys1 Demand Load Branch 15", "SHWSys1 Demand Bypass Branch", "SHWSys1 Demand Outlet Branch"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "ConnectorList", "value": "", "name": "SHWSys1 Supply Connectors", "note": ["Name", "Connector 1 Object Type", "Connector 1 Name", "Connector 2 Object Type", "Connector 2 Name"], "programline": ["SHWSys1 Supply Connectors", "Connector:Splitter", "SHWSys1 Supply Splitter", "Connector:Mixer", "SHWSys1 Supply Mixer"], "units": ["", "", "", "", ""]}, {"type": "ConnectorList", "value": "", "name": "SHWSys1 Demand Connectors", "note": ["Name", "Connector 1 Object Type", "Connector 1 Name", "Connector 2 Object Type", "Connector 2 Name"], "programline": ["SHWSys1 Demand Connectors", "Connector:Splitter", "SHWSys1 Demand Splitter", "Connector:Mixer", "SHWSys1 Demand Mixer"], "units": ["", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "PACU_VAV_bot Air Loop Main Branch", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name", "Component 2 Object Type", "Component 2 Name", "Component 2 Inlet Node Name", "Component 2 Outlet Node Name", "Component 3 Object Type", "Component 3 Name", "Component 3 Inlet Node Name", "Component 3 Outlet Node Name", "Component 4 Object Type", "Component 4 Name", "Component 4 Inlet Node Name", "Component 4 Outlet Node Name"], "programline": ["PACU_VAV_bot Air Loop Main Branch", "", "AirLoopHVAC:OutdoorAirSystem", "PACU_VAV_bot_OA", "PACU_VAV_bot Supply Equipment Inlet Node", "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "CoilSystem:Cooling:DX", "PACU_VAV_bot_CoolC", "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "Coil:Heating:Fuel", "PACU_VAV_bot_HeatC", "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "Fan:VariableVolume", "PACU_VAV_bot Fan", "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "PACU_VAV_bot Supply Equipment Outlet Node"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "PACU_VAV_mid Air Loop Main Branch", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name", "Component 2 Object Type", "Component 2 Name", "Component 2 Inlet Node Name", "Component 2 Outlet Node Name", "Component 3 Object Type", "Component 3 Name", "Component 3 Inlet Node Name", "Component 3 Outlet Node Name", "Component 4 Object Type", "Component 4 Name", "Component 4 Inlet Node Name", "Component 4 Outlet Node Name"], "programline": ["PACU_VAV_mid Air Loop Main Branch", "", "AirLoopHVAC:OutdoorAirSystem", "PACU_VAV_mid_OA", "PACU_VAV_mid Supply Equipment Inlet Node", "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "CoilSystem:Cooling:DX", "PACU_VAV_mid_CoolC", "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "Coil:Heating:Fuel", "PACU_VAV_mid_HeatC", "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "Fan:VariableVolume", "PACU_VAV_mid Fan", "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "PACU_VAV_mid Supply Equipment Outlet Node"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "PACU_VAV_top Air Loop Main Branch", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name", "Component 2 Object Type", "Component 2 Name", "Component 2 Inlet Node Name", "Component 2 Outlet Node Name", "Component 3 Object Type", "Component 3 Name", "Component 3 Inlet Node Name", "Component 3 Outlet Node Name", "Component 4 Object Type", "Component 4 Name", "Component 4 Inlet Node Name", "Component 4 Outlet Node Name"], "programline": ["PACU_VAV_top Air Loop Main Branch", "", "AirLoopHVAC:OutdoorAirSystem", "PACU_VAV_top_OA", "PACU_VAV_top Supply Equipment Inlet Node", "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "CoilSystem:Cooling:DX", "PACU_VAV_top_CoolC", "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "Coil:Heating:Fuel", "PACU_VAV_top_HeatC", "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "Fan:VariableVolume", "PACU_VAV_top Fan", "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "PACU_VAV_top Supply Equipment Outlet Node"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Supply Inlet Branch", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Supply Inlet Branch", "", "Pump:ConstantSpeed", "SHWSys1 Pump", "SHWSys1 Supply Inlet Node", "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Supply Equipment Branch", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Supply Equipment Branch", "", "WaterHeater:Mixed", "SHWSys1 Water Heater", "SHWSys1 Pump-SHWSys1 Water HeaterNode", "SHWSys1 Supply Equipment Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Supply Equipment Bypass Branch", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Supply Equipment Bypass Branch", "", "Pipe:Adiabatic", "SHWSys1 Supply Equipment Bypass Pipe", "SHWSys1 Supply Equip Bypass Inlet Node", "SHWSys1 Supply Equip Bypass Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Supply Outlet Branch", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Supply Outlet Branch", "", "Pipe:Adiabatic", "SHWSys1 Supply Outlet Pipe", "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe", "SHWSys1 Supply Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Inlet Branch", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Inlet Branch", "", "Pipe:Adiabatic", "SHWSys1 Demand Inlet Pipe", "SHWSys1 Demand Inlet Node", "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 1", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 1", "", "WaterUse:Connections", "Core_bottom sub cat", "Core_bottom sub cat Water Inlet Node", "Core_bottom sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 2", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 2", "", "WaterUse:Connections", "Core_mid sub cat", "Core_mid sub cat Water Inlet Node", "Core_mid sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 3", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 3", "", "WaterUse:Connections", "Core_top sub cat", "Core_top sub cat Water Inlet Node", "Core_top sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 4", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 4", "", "WaterUse:Connections", "Perimeter_top_ZN_3 sub cat", "Perimeter_top_ZN_3 sub cat Water Inlet Node", "Perimeter_top_ZN_3 sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 5", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 5", "", "WaterUse:Connections", "Perimeter_top_ZN_2 sub cat", "Perimeter_top_ZN_2 sub cat Water Inlet Node", "Perimeter_top_ZN_2 sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 6", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 6", "", "WaterUse:Connections", "Perimeter_top_ZN_1 sub cat", "Perimeter_top_ZN_1 sub cat Water Inlet Node", "Perimeter_top_ZN_1 sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 7", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 7", "", "WaterUse:Connections", "Perimeter_top_ZN_4 sub cat", "Perimeter_top_ZN_4 sub cat Water Inlet Node", "Perimeter_top_ZN_4 sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 8", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 8", "", "WaterUse:Connections", "Perimeter_bot_ZN_3 sub cat", "Perimeter_bot_ZN_3 sub cat Water Inlet Node", "Perimeter_bot_ZN_3 sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 9", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 9", "", "WaterUse:Connections", "Perimeter_bot_ZN_2 sub cat", "Perimeter_bot_ZN_2 sub cat Water Inlet Node", "Perimeter_bot_ZN_2 sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 10", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 10", "", "WaterUse:Connections", "Perimeter_bot_ZN_1 sub cat", "Perimeter_bot_ZN_1 sub cat Water Inlet Node", "Perimeter_bot_ZN_1 sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 11", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 11", "", "WaterUse:Connections", "Perimeter_bot_ZN_4 sub cat", "Perimeter_bot_ZN_4 sub cat Water Inlet Node", "Perimeter_bot_ZN_4 sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 12", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 12", "", "WaterUse:Connections", "Perimeter_mid_ZN_3 sub cat", "Perimeter_mid_ZN_3 sub cat Water Inlet Node", "Perimeter_mid_ZN_3 sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 13", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 13", "", "WaterUse:Connections", "Perimeter_mid_ZN_2 sub cat", "Perimeter_mid_ZN_2 sub cat Water Inlet Node", "Perimeter_mid_ZN_2 sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 14", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 14", "", "WaterUse:Connections", "Perimeter_mid_ZN_1 sub cat", "Perimeter_mid_ZN_1 sub cat Water Inlet Node", "Perimeter_mid_ZN_1 sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Load Branch 15", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Load Branch 15", "", "WaterUse:Connections", "Perimeter_mid_ZN_4 sub cat", "Perimeter_mid_ZN_4 sub cat Water Inlet Node", "Perimeter_mid_ZN_4 sub cat Water Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Bypass Branch", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Bypass Branch", "", "Pipe:Adiabatic", "SHWSys1 Demand Bypass Pipe", "SHWSys1 Demand Bypass Pipe Inlet Node", "SHWSys1 Demand Bypass Pipe Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Branch", "value": "", "name": "SHWSys1 Demand Outlet Branch", "note": ["Name", "Pressure Drop Curve Name", "Component 1 Object Type", "Component 1 Name", "Component 1 Inlet Node Name", "Component 1 Outlet Node Name"], "programline": ["SHWSys1 Demand Outlet Branch", "", "Pipe:Adiabatic", "SHWSys1 Demand Outlet Pipe", "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe", "SHWSys1 Demand Outlet Node"], "units": ["", "", "", "", "", ""]}, {"type": "Pipe:Adiabatic", "value": "", "name": "SHWSys1 Supply Equipment Bypass Pipe", "note": ["Name", "Inlet Node Name", "Outlet Node Name"], "programline": ["SHWSys1 Supply Equipment Bypass Pipe", "SHWSys1 Supply Equip Bypass Inlet Node", "SHWSys1 Supply Equip Bypass Outlet Node"], "units": ["", "", ""]}, {"type": "Pipe:Adiabatic", "value": "", "name": "SHWSys1 Supply Outlet Pipe", "note": ["Name", "Inlet Node Name", "Outlet Node Name"], "programline": ["SHWSys1 Supply Outlet Pipe", "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe", "SHWSys1 Supply Outlet Node"], "units": ["", "", ""]}, {"type": "Pipe:Adiabatic", "value": "", "name": "SHWSys1 Demand Inlet Pipe", "note": ["Name", "Inlet Node Name", "Outlet Node Name"], "programline": ["SHWSys1 Demand Inlet Pipe", "SHWSys1 Demand Inlet Node", "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer"], "units": ["", "", ""]}, {"type": "Pipe:Adiabatic", "value": "", "name": "SHWSys1 Demand Bypass Pipe", "note": ["Name", "Inlet Node Name", "Outlet Node Name"], "programline": ["SHWSys1 Demand Bypass Pipe", "SHWSys1 Demand Bypass Pipe Inlet Node", "SHWSys1 Demand Bypass Pipe Outlet Node"], "units": ["", "", ""]}, {"type": "Pipe:Adiabatic", "value": "", "name": "SHWSys1 Demand Outlet Pipe", "note": ["Name", "Inlet Node Name", "Outlet Node Name"], "programline": ["SHWSys1 Demand Outlet Pipe", "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe", "SHWSys1 Demand Outlet Node"], "units": ["", "", ""]}, {"type": "PlantLoop", "value": "", "name": "SHWSys1", "note": ["Name", "Fluid Type", "User Defined Fluid Type", "Plant Equipment Operation Scheme Name", "Loop Temperature Setpoint Node Name", "Maximum Loop Temperature ", "Minimum Loop Temperature ", "Maximum Loop Flow Rate ", "Minimum Loop Flow Rate ", "Plant Loop Volume ", "Plant Side Inlet Node Name", "Plant Side Outlet Node Name", "Plant Side Branch List Name", "Plant Side Connector List Name", "Demand Side Inlet Node Name", "Demand Side Outlet Node Name", "Demand Side Branch List Name", "Demand Side Connector List Name", "Load Distribution Scheme"], "programline": ["SHWSys1", "WATER", "", "SHWSys1 Loop Operation Scheme List", "SHWSys1 Supply Outlet Node", "60", "10.0", "AUTOSIZE", "0.0", "AUTOSIZE", "SHWSys1 Supply Inlet Node", "SHWSys1 Supply Outlet Node", "SHWSys1 Supply Branches", "SHWSys1 Supply Connectors", "SHWSys1 Demand Inlet Node", "SHWSys1 Demand Outlet Node", "SHWSys1 Demand Branches", "SHWSys1 Demand Connectors", "Optimal"], "units": ["", "", "", "", "", "C", "C", "m3/s", "m3/s", "m3", "", "", "", "", "", "", "", "", ""]}, {"type": "PlantEquipmentOperationSchemes", "value": "", "name": "SHWSys1 Loop Operation Scheme List", "note": ["Name", "Control Scheme 1 Object Type", "Control Scheme 1 Name", "Control Scheme 1 Schedule Name"], "programline": ["SHWSys1 Loop Operation Scheme List", "PlantEquipmentOperation:HeatingLoad", "SHWSys1 Operation Scheme", "PlantOnSched"], "units": ["", "", "", ""]}, {"type": "PlantEquipmentOperation:HeatingLoad", "value": "", "name": "SHWSys1 Operation Scheme", "note": ["Name", "Load Range 1 Lower Limit ", "Load Range 1 Upper Limit ", "Range 1 Equipment List Name"], "programline": ["SHWSys1 Operation Scheme", "0.0", "1000000000000000", "SHWSys1 Equipment List"], "units": ["", "W", "W", ""]}, {"type": "PlantEquipmentList", "value": "", "name": "SHWSys1 Equipment List", "note": ["Name", "Equipment 1 Object Type", "Equipment 1 Name"], "programline": ["SHWSys1 Equipment List", "WaterHeater:Mixed", "SHWSys1 Water Heater"], "units": ["", "", ""]}, {"type": "Connector:Splitter", "value": "", "name": "SHWSys1 Supply Splitter", "note": ["Name", "Inlet Branch Name", "Outlet Branch 1 Name", "Outlet Branch 2 Name"], "programline": ["SHWSys1 Supply Splitter", "SHWSys1 Supply Inlet Branch", "SHWSys1 Supply Equipment Branch", "SHWSys1 Supply Equipment Bypass Branch"], "units": ["", "", "", ""]}, {"type": "Connector:Splitter", "value": "", "name": "SHWSys1 Demand Splitter", "note": ["Name", "Inlet Branch Name", "Outlet Branch 1 Name", "Outlet Branch 2 Name", "Outlet Branch 3 Name", "Outlet Branch 4 Name", "Outlet Branch 5 Name", "Outlet Branch 6 Name", "Outlet Branch 7 Name", "Outlet Branch 8 Name", "Outlet Branch 9 Name", "Outlet Branch 10 Name", "Outlet Branch 11 Name", "Outlet Branch 12 Name", "Outlet Branch 13 Name", "Outlet Branch 14 Name", "Outlet Branch 15 Name", "Outlet Branch 16 Name"], "programline": ["SHWSys1 Demand Splitter", "SHWSys1 Demand Inlet Branch", "SHWSys1 Demand Load Branch 1", "SHWSys1 Demand Load Branch 2", "SHWSys1 Demand Load Branch 3", "SHWSys1 Demand Load Branch 4", "SHWSys1 Demand Load Branch 5", "SHWSys1 Demand Load Branch 6", "SHWSys1 Demand Load Branch 7", "SHWSys1 Demand Load Branch 8", "SHWSys1 Demand Load Branch 9", "SHWSys1 Demand Load Branch 10", "SHWSys1 Demand Load Branch 11", "SHWSys1 Demand Load Branch 12", "SHWSys1 Demand Load Branch 13", "SHWSys1 Demand Load Branch 14", "SHWSys1 Demand Load Branch 15", "SHWSys1 Demand Bypass Branch"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "Connector:Mixer", "value": "", "name": "SHWSys1 Supply Mixer", "note": ["Name", "Outlet Branch Name", "Inlet Branch 1 Name", "Inlet Branch 2 Name"], "programline": ["SHWSys1 Supply Mixer", "SHWSys1 Supply Outlet Branch", "SHWSys1 Supply Equipment Branch", "SHWSys1 Supply Equipment Bypass Branch"], "units": ["", "", "", ""]}, {"type": "Connector:Mixer", "value": "", "name": "SHWSys1 Demand Mixer", "note": ["Name", "Outlet Branch Name", "Inlet Branch 1 Name", "Inlet Branch 2 Name", "Inlet Branch 3 Name", "Inlet Branch 4 Name", "Inlet Branch 5 Name", "Inlet Branch 6 Name", "Inlet Branch 7 Name", "Inlet Branch 8 Name", "Inlet Branch 9 Name", "Inlet Branch 10 Name", "Inlet Branch 11 Name", "Inlet Branch 12 Name", "Inlet Branch 13 Name", "Inlet Branch 14 Name", "Inlet Branch 15 Name", "Inlet Branch 16 Name"], "programline": ["SHWSys1 Demand Mixer", "SHWSys1 Demand Outlet Branch", "SHWSys1 Demand Load Branch 1", "SHWSys1 Demand Load Branch 2", "SHWSys1 Demand Load Branch 3", "SHWSys1 Demand Load Branch 4", "SHWSys1 Demand Load Branch 5", "SHWSys1 Demand Load Branch 6", "SHWSys1 Demand Load Branch 7", "SHWSys1 Demand Load Branch 8", "SHWSys1 Demand Load Branch 9", "SHWSys1 Demand Load Branch 10", "SHWSys1 Demand Load Branch 11", "SHWSys1 Demand Load Branch 12", "SHWSys1 Demand Load Branch 13", "SHWSys1 Demand Load Branch 14", "SHWSys1 Demand Load Branch 15", "SHWSys1 Demand Bypass Branch"], "units": ["", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "AirLoopHVAC", "value": "", "name": "PACU_VAV_bot", "note": ["Name", "Controller List Name", "Availability Manager List Name", "Design Supply Air Flow Rate ", "Branch List Name", "Connector List Name", "Supply Side Inlet Node Name", "Demand Side Outlet Node Name", "Demand Side Inlet Node Names", "Supply Side Outlet Node Names"], "programline": ["PACU_VAV_bot", "", "PACU_VAV_bot Availability Manager List", "AUTOSIZE", "PACU_VAV_bot Air Loop Branches", "", "PACU_VAV_bot Supply Equipment Inlet Node", "PACU_VAV_bot Zone Equipment Outlet Node", "PACU_VAV_bot Zone Equipment Inlet Node", "PACU_VAV_bot Supply Equipment Outlet Node"], "units": ["", "", "", "m3/s", "", "", "", "", "", ""]}, {"type": "AirLoopHVAC", "value": "", "name": "PACU_VAV_mid", "note": ["Name", "Controller List Name", "Availability Manager List Name", "Design Supply Air Flow Rate ", "Branch List Name", "Connector List Name", "Supply Side Inlet Node Name", "Demand Side Outlet Node Name", "Demand Side Inlet Node Names", "Supply Side Outlet Node Names"], "programline": ["PACU_VAV_mid", "", "PACU_VAV_mid Availability Manager List", "AUTOSIZE", "PACU_VAV_mid Air Loop Branches", "", "PACU_VAV_mid Supply Equipment Inlet Node", "PACU_VAV_mid Zone Equipment Outlet Node", "PACU_VAV_mid Zone Equipment Inlet Node", "PACU_VAV_mid Supply Equipment Outlet Node"], "units": ["", "", "", "m3/s", "", "", "", "", "", ""]}, {"type": "AirLoopHVAC", "value": "", "name": "PACU_VAV_top", "note": ["Name", "Controller List Name", "Availability Manager List Name", "Design Supply Air Flow Rate ", "Branch List Name", "Connector List Name", "Supply Side Inlet Node Name", "Demand Side Outlet Node Name", "Demand Side Inlet Node Names", "Supply Side Outlet Node Names"], "programline": ["PACU_VAV_top", "", "PACU_VAV_top Availability Manager List", "AUTOSIZE", "PACU_VAV_top Air Loop Branches", "", "PACU_VAV_top Supply Equipment Inlet Node", "PACU_VAV_top Zone Equipment Outlet Node", "PACU_VAV_top Zone Equipment Inlet Node", "PACU_VAV_top Supply Equipment Outlet Node"], "units": ["", "", "", "m3/s", "", "", "", "", "", ""]}, {"type": "AirLoopHVAC:ControllerList", "value": "", "name": "PACU_VAV_bot_OA_Controllers", "note": ["Name", "Controller 1 Object Type", "Controller 1 Name"], "programline": ["PACU_VAV_bot_OA_Controllers", "Controller:OutdoorAir", "PACU_VAV_bot_OA_Controller"], "units": ["", "", ""]}, {"type": "AirLoopHVAC:ControllerList", "value": "", "name": "PACU_VAV_mid_OA_Controllers", "note": ["Name", "Controller 1 Object Type", "Controller 1 Name"], "programline": ["PACU_VAV_mid_OA_Controllers", "Controller:OutdoorAir", "PACU_VAV_mid_OA_Controller"], "units": ["", "", ""]}, {"type": "AirLoopHVAC:ControllerList", "value": "", "name": "PACU_VAV_top_OA_Controllers", "note": ["Name", "Controller 1 Object Type", "Controller 1 Name"], "programline": ["PACU_VAV_top_OA_Controllers", "Controller:OutdoorAir", "PACU_VAV_top_OA_Controller"], "units": ["", "", ""]}, {"type": "AirLoopHVAC:OutdoorAirSystem:EquipmentList", "value": "", "name": "PACU_VAV_bot_OA_Equipment", "note": ["Name", "Component 1 Object Type", "Component 1 Name"], "programline": ["PACU_VAV_bot_OA_Equipment", "OutdoorAir:Mixer", "PACU_VAV_bot_OAMixing Box"], "units": ["", "", ""]}, {"type": "AirLoopHVAC:OutdoorAirSystem:EquipmentList", "value": "", "name": "PACU_VAV_mid_OA_Equipment", "note": ["Name", "Component 1 Object Type", "Component 1 Name"], "programline": ["PACU_VAV_mid_OA_Equipment", "OutdoorAir:Mixer", "PACU_VAV_mid_OAMixing Box"], "units": ["", "", ""]}, {"type": "AirLoopHVAC:OutdoorAirSystem:EquipmentList", "value": "", "name": "PACU_VAV_top_OA_Equipment", "note": ["Name", "Component 1 Object Type", "Component 1 Name"], "programline": ["PACU_VAV_top_OA_Equipment", "OutdoorAir:Mixer", "PACU_VAV_top_OAMixing Box"], "units": ["", "", ""]}, {"type": "AirLoopHVAC:OutdoorAirSystem", "value": "", "name": "PACU_VAV_bot_OA", "note": ["Name", "Controller List Name", "Outdoor Air Equipment List Name"], "programline": ["PACU_VAV_bot_OA", "PACU_VAV_bot_OA_Controllers", "PACU_VAV_bot_OA_Equipment"], "units": ["", "", ""]}, {"type": "AirLoopHVAC:OutdoorAirSystem", "value": "", "name": "PACU_VAV_mid_OA", "note": ["Name", "Controller List Name", "Outdoor Air Equipment List Name"], "programline": ["PACU_VAV_mid_OA", "PACU_VAV_mid_OA_Controllers", "PACU_VAV_mid_OA_Equipment"], "units": ["", "", ""]}, {"type": "AirLoopHVAC:OutdoorAirSystem", "value": "", "name": "PACU_VAV_top_OA", "note": ["Name", "Controller List Name", "Outdoor Air Equipment List Name"], "programline": ["PACU_VAV_top_OA", "PACU_VAV_top_OA_Controllers", "PACU_VAV_top_OA_Equipment"], "units": ["", "", ""]}, {"type": "OutdoorAir:Node", "value": "", "name": "PACU_VAV_bot_CoolC Cond OA node", "note": ["Name"], "programline": ["PACU_VAV_bot_CoolC Cond OA node"], "units": [""]}, {"type": "OutdoorAir:Node", "value": "", "name": "PACU_VAV_bot_CoolCOA Ref node", "note": ["Name"], "programline": ["PACU_VAV_bot_CoolCOA Ref node"], "units": [""]}, {"type": "OutdoorAir:Node", "value": "", "name": "PACU_VAV_mid_CoolC Cond OA node", "note": ["Name"], "programline": ["PACU_VAV_mid_CoolC Cond OA node"], "units": [""]}, {"type": "OutdoorAir:Node", "value": "", "name": "PACU_VAV_mid_CoolCOA Ref node", "note": ["Name"], "programline": ["PACU_VAV_mid_CoolCOA Ref node"], "units": [""]}, {"type": "OutdoorAir:Node", "value": "", "name": "PACU_VAV_top_CoolC Cond OA node", "note": ["Name"], "programline": ["PACU_VAV_top_CoolC Cond OA node"], "units": [""]}, {"type": "OutdoorAir:Node", "value": "", "name": "PACU_VAV_top_CoolCOA Ref node", "note": ["Name"], "programline": ["PACU_VAV_top_CoolCOA Ref node"], "units": [""]}, {"type": "OutdoorAir:NodeList", "value": "", "name": "", "note": ["Node or NodeList Name 1"], "programline": ["PACU_VAV_bot_OANode List"], "units": [""]}, {"type": "OutdoorAir:NodeList", "value": "", "name": "", "note": ["Node or NodeList Name 1"], "programline": ["PACU_VAV_mid_OANode List"], "units": [""]}, {"type": "OutdoorAir:NodeList", "value": "", "name": "", "note": ["Node or NodeList Name 1"], "programline": ["PACU_VAV_top_OANode List"], "units": [""]}, {"type": "OutdoorAir:Mixer", "value": "", "name": "PACU_VAV_bot_OAMixing Box", "note": ["Name", "Mixed Air Node Name", "Outdoor Air Stream Node Name", "Relief Air Stream Node Name", "Return Air Stream Node Name"], "programline": ["PACU_VAV_bot_OAMixing Box", "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "PACU_VAV_bot_OAInlet Node", "PACU_VAV_bot_OARelief Node", "PACU_VAV_bot Supply Equipment Inlet Node"], "units": ["", "", "", "", ""]}, {"type": "OutdoorAir:Mixer", "value": "", "name": "PACU_VAV_mid_OAMixing Box", "note": ["Name", "Mixed Air Node Name", "Outdoor Air Stream Node Name", "Relief Air Stream Node Name", "Return Air Stream Node Name"], "programline": ["PACU_VAV_mid_OAMixing Box", "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "PACU_VAV_mid_OAInlet Node", "PACU_VAV_mid_OARelief Node", "PACU_VAV_mid Supply Equipment Inlet Node"], "units": ["", "", "", "", ""]}, {"type": "OutdoorAir:Mixer", "value": "", "name": "PACU_VAV_top_OAMixing Box", "note": ["Name", "Mixed Air Node Name", "Outdoor Air Stream Node Name", "Relief Air Stream Node Name", "Return Air Stream Node Name"], "programline": ["PACU_VAV_top_OAMixing Box", "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "PACU_VAV_top_OAInlet Node", "PACU_VAV_top_OARelief Node", "PACU_VAV_top Supply Equipment Inlet Node"], "units": ["", "", "", "", ""]}, {"type": "AvailabilityManagerAssignmentList", "value": "", "name": "PACU_VAV_bot Availability Manager List", "note": ["Name", "Availability Manager 1 Object Type", "Availability Manager 1 Name"], "programline": ["PACU_VAV_bot Availability Manager List", "AvailabilityManager:NightCycle", "PACU_VAV_bot Availability Manager"], "units": ["", "", ""]}, {"type": "AvailabilityManagerAssignmentList", "value": "", "name": "PACU_VAV_mid Availability Manager List", "note": ["Name", "Availability Manager 1 Object Type", "Availability Manager 1 Name"], "programline": ["PACU_VAV_mid Availability Manager List", "AvailabilityManager:NightCycle", "PACU_VAV_mid Availability Manager"], "units": ["", "", ""]}, {"type": "AvailabilityManagerAssignmentList", "value": "", "name": "PACU_VAV_top Availability Manager List", "note": ["Name", "Availability Manager 1 Object Type", "Availability Manager 1 Name"], "programline": ["PACU_VAV_top Availability Manager List", "AvailabilityManager:NightCycle", "PACU_VAV_top Availability Manager"], "units": ["", "", ""]}, {"type": "AvailabilityManager:NightCycle", "value": "", "name": "PACU_VAV_bot Availability Manager", "note": ["Name", "Applicability Schedule Name", "Fan Schedule Name", "Control Type", "Thermostat Tolerance ", "Cycling Run Time Control Type", "Cycling Run Time "], "programline": ["PACU_VAV_bot Availability Manager", "Always_On", "HVACOperationSchd", "CycleOnAny", "1.0", "FixedRunTime", "1800"], "units": ["", "", "", "", "deltaC", "", "s"]}, {"type": "AvailabilityManager:NightCycle", "value": "", "name": "PACU_VAV_mid Availability Manager", "note": ["Name", "Applicability Schedule Name", "Fan Schedule Name", "Control Type", "Thermostat Tolerance ", "Cycling Run Time Control Type", "Cycling Run Time "], "programline": ["PACU_VAV_mid Availability Manager", "Always_On", "HVACOperationSchd", "CycleOnAny", "1.0", "FixedRunTime", "1800"], "units": ["", "", "", "", "deltaC", "", "s"]}, {"type": "AvailabilityManager:NightCycle", "value": "", "name": "PACU_VAV_top Availability Manager", "note": ["Name", "Applicability Schedule Name", "Fan Schedule Name", "Control Type", "Thermostat Tolerance ", "Cycling Run Time Control Type", "Cycling Run Time "], "programline": ["PACU_VAV_top Availability Manager", "Always_On", "HVACOperationSchd", "CycleOnAny", "1.0", "FixedRunTime", "1800"], "units": ["", "", "", "", "deltaC", "", "s"]}, {"type": "SetpointManager:OutdoorAirReset", "value": "", "name": "PACU_VAV_bot Supply Air Temperature Manager", "note": ["Name", "Control Variable", "Setpoint at Outdoor Low Temperature ", "Outdoor Low Temperature ", "Setpoint at Outdoor High Temperature ", "Outdoor High Temperature ", "Setpoint Node or NodeList Name"], "programline": ["PACU_VAV_bot Supply Air Temperature Manager", "Temperature", "15.6", "10", "12.8", "21.1", "PACU_VAV_bot Supply Equipment Outlet Node"], "units": ["", "", "C", "C", "C", "C", ""]}, {"type": "SetpointManager:OutdoorAirReset", "value": "", "name": "PACU_VAV_mid Supply Air Temperature Manager", "note": ["Name", "Control Variable", "Setpoint at Outdoor Low Temperature ", "Outdoor Low Temperature ", "Setpoint at Outdoor High Temperature ", "Outdoor High Temperature ", "Setpoint Node or NodeList Name"], "programline": ["PACU_VAV_mid Supply Air Temperature Manager", "Temperature", "15.6", "10", "12.8", "21.1", "PACU_VAV_mid Supply Equipment Outlet Node"], "units": ["", "", "C", "C", "C", "C", ""]}, {"type": "SetpointManager:OutdoorAirReset", "value": "", "name": "PACU_VAV_top Supply Air Temperature Manager", "note": ["Name", "Control Variable", "Setpoint at Outdoor Low Temperature ", "Outdoor Low Temperature ", "Setpoint at Outdoor High Temperature ", "Outdoor High Temperature ", "Setpoint Node or NodeList Name"], "programline": ["PACU_VAV_top Supply Air Temperature Manager", "Temperature", "15.6", "10", "12.8", "21.1", "PACU_VAV_top Supply Equipment Outlet Node"], "units": ["", "", "C", "C", "C", "C", ""]}, {"type": "SetpointManager:Scheduled", "value": "", "name": "SHWSys1 Loop Setpoint Manager", "note": ["Name", "Control Variable", "Schedule Name", "Setpoint Node or NodeList Name"], "programline": ["SHWSys1 Loop Setpoint Manager", "Temperature", "SHWSys1-Loop-Temp-Schedule", "SHWSys1 Supply Outlet Node"], "units": ["", "", "", ""]}, {"type": "SetpointManager:MixedAir", "value": "", "name": "PACU_VAV_bot_CoolC SAT Manager", "note": ["Name", "Control Variable", "Reference Setpoint Node Name", "Fan Inlet Node Name", "Fan Outlet Node Name", "Setpoint Node or NodeList Name"], "programline": ["PACU_VAV_bot_CoolC SAT Manager", "Temperature", "PACU_VAV_bot Supply Equipment Outlet Node", "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "PACU_VAV_bot Supply Equipment Outlet Node", "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode"], "units": ["", "", "", "", "", ""]}, {"type": "SetpointManager:MixedAir", "value": "", "name": "PACU_VAV_bot_HeatC MixedAir Manager", "note": ["Name", "Control Variable", "Reference Setpoint Node Name", "Fan Inlet Node Name", "Fan Outlet Node Name", "Setpoint Node or NodeList Name"], "programline": ["PACU_VAV_bot_HeatC MixedAir Manager", "Temperature", "PACU_VAV_bot Supply Equipment Outlet Node", "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "PACU_VAV_bot Supply Equipment Outlet Node", "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode"], "units": ["", "", "", "", "", ""]}, {"type": "SetpointManager:MixedAir", "value": "", "name": "PACU_VAV_bot_OAMixed Air Temp Manager", "note": ["Name", "Control Variable", "Reference Setpoint Node Name", "Fan Inlet Node Name", "Fan Outlet Node Name", "Setpoint Node or NodeList Name"], "programline": ["PACU_VAV_bot_OAMixed Air Temp Manager", "Temperature", "PACU_VAV_bot Supply Equipment Outlet Node", "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "PACU_VAV_bot Supply Equipment Outlet Node", "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode"], "units": ["", "", "", "", "", ""]}, {"type": "SetpointManager:MixedAir", "value": "", "name": "PACU_VAV_mid_CoolC SAT Manager", "note": ["Name", "Control Variable", "Reference Setpoint Node Name", "Fan Inlet Node Name", "Fan Outlet Node Name", "Setpoint Node or NodeList Name"], "programline": ["PACU_VAV_mid_CoolC SAT Manager", "Temperature", "PACU_VAV_mid Supply Equipment Outlet Node", "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "PACU_VAV_mid Supply Equipment Outlet Node", "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode"], "units": ["", "", "", "", "", ""]}, {"type": "SetpointManager:MixedAir", "value": "", "name": "PACU_VAV_mid_HeatC MixedAir Manager", "note": ["Name", "Control Variable", "Reference Setpoint Node Name", "Fan Inlet Node Name", "Fan Outlet Node Name", "Setpoint Node or NodeList Name"], "programline": ["PACU_VAV_mid_HeatC MixedAir Manager", "Temperature", "PACU_VAV_mid Supply Equipment Outlet Node", "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "PACU_VAV_mid Supply Equipment Outlet Node", "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode"], "units": ["", "", "", "", "", ""]}, {"type": "SetpointManager:MixedAir", "value": "", "name": "PACU_VAV_mid_OAMixed Air Temp Manager", "note": ["Name", "Control Variable", "Reference Setpoint Node Name", "Fan Inlet Node Name", "Fan Outlet Node Name", "Setpoint Node or NodeList Name"], "programline": ["PACU_VAV_mid_OAMixed Air Temp Manager", "Temperature", "PACU_VAV_mid Supply Equipment Outlet Node", "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "PACU_VAV_mid Supply Equipment Outlet Node", "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode"], "units": ["", "", "", "", "", ""]}, {"type": "SetpointManager:MixedAir", "value": "", "name": "PACU_VAV_top_CoolC SAT Manager", "note": ["Name", "Control Variable", "Reference Setpoint Node Name", "Fan Inlet Node Name", "Fan Outlet Node Name", "Setpoint Node or NodeList Name"], "programline": ["PACU_VAV_top_CoolC SAT Manager", "Temperature", "PACU_VAV_top Supply Equipment Outlet Node", "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "PACU_VAV_top Supply Equipment Outlet Node", "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode"], "units": ["", "", "", "", "", ""]}, {"type": "SetpointManager:MixedAir", "value": "", "name": "PACU_VAV_top_HeatC MixedAir Manager", "note": ["Name", "Control Variable", "Reference Setpoint Node Name", "Fan Inlet Node Name", "Fan Outlet Node Name", "Setpoint Node or NodeList Name"], "programline": ["PACU_VAV_top_HeatC MixedAir Manager", "Temperature", "PACU_VAV_top Supply Equipment Outlet Node", "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "PACU_VAV_top Supply Equipment Outlet Node", "PACU_VAV_top_HeatC-PACU_VAV_top FanNode"], "units": ["", "", "", "", "", ""]}, {"type": "SetpointManager:MixedAir", "value": "", "name": "PACU_VAV_top_OAMixed Air Temp Manager", "note": ["Name", "Control Variable", "Reference Setpoint Node Name", "Fan Inlet Node Name", "Fan Outlet Node Name", "Setpoint Node or NodeList Name"], "programline": ["PACU_VAV_top_OAMixed Air Temp Manager", "Temperature", "PACU_VAV_top Supply Equipment Outlet Node", "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "PACU_VAV_top Supply Equipment Outlet Node", "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode"], "units": ["", "", "", "", "", ""]}, {"type": "Controller:OutdoorAir", "value": "", "name": "PACU_VAV_bot_OA_Controller", "note": ["Name", "Relief Air Outlet Node Name", "Return Air Node Name", "Mixed Air Node Name", "Actuator Node Name", "Minimum Outdoor Air Flow Rate ", "Maximum Outdoor Air Flow Rate ", "Economizer Control Type", "Economizer Control Action Type", "Economizer Maximum Limit Dry-Bulb Temperature ", "Economizer Maximum Limit Enthalpy ", "Economizer Maximum Limit Dewpoint Temperature ", "Electronic Enthalpy Limit Curve Name", "Economizer Minimum Limit Dry-Bulb Temperature ", "Lockout Type", "Minimum Limit Type", "Minimum Outdoor Air Schedule Name", "Minimum Fraction of Outdoor Air Schedule Name", "Maximum Fraction of Outdoor Air Schedule Name", "Mechanical Ventilation Controller Name"], "programline": ["PACU_VAV_bot_OA_Controller", "PACU_VAV_bot_OARelief Node", "PACU_VAV_bot Supply Equipment Inlet Node", "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "PACU_VAV_bot_OAInlet Node", "0", "AUTOSIZE", "DifferentialDryBulb", "ModulateFlow", "", "", "", "", "", "LockoutWithHeating", "FixedMinimum", "MinOA_MotorizedDamper_Sched", "", "", "PACU_VAV_BOT_DCV"], "units": ["", "", "", "", "", "m3/s", "m3/s", "", "", "C", "J/kg", "C", "", "C", "", "", "", "", "", ""]}, {"type": "Controller:OutdoorAir", "value": "", "name": "PACU_VAV_mid_OA_Controller", "note": ["Name", "Relief Air Outlet Node Name", "Return Air Node Name", "Mixed Air Node Name", "Actuator Node Name", "Minimum Outdoor Air Flow Rate ", "Maximum Outdoor Air Flow Rate ", "Economizer Control Type", "Economizer Control Action Type", "Economizer Maximum Limit Dry-Bulb Temperature ", "Economizer Maximum Limit Enthalpy ", "Economizer Maximum Limit Dewpoint Temperature ", "Electronic Enthalpy Limit Curve Name", "Economizer Minimum Limit Dry-Bulb Temperature ", "Lockout Type", "Minimum Limit Type", "Minimum Outdoor Air Schedule Name", "Minimum Fraction of Outdoor Air Schedule Name", "Maximum Fraction of Outdoor Air Schedule Name", "Mechanical Ventilation Controller Name"], "programline": ["PACU_VAV_mid_OA_Controller", "PACU_VAV_mid_OARelief Node", "PACU_VAV_mid Supply Equipment Inlet Node", "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "PACU_VAV_mid_OAInlet Node", "0", "AUTOSIZE", "DifferentialDryBulb", "ModulateFlow", "", "", "", "", "", "LockoutWithHeating", "FixedMinimum", "MinOA_MotorizedDamper_Sched", "", "", "PACU_VAV_MID_DCV"], "units": ["", "", "", "", "", "m3/s", "m3/s", "", "", "C", "J/kg", "C", "", "C", "", "", "", "", "", ""]}, {"type": "Controller:OutdoorAir", "value": "", "name": "PACU_VAV_top_OA_Controller", "note": ["Name", "Relief Air Outlet Node Name", "Return Air Node Name", "Mixed Air Node Name", "Actuator Node Name", "Minimum Outdoor Air Flow Rate ", "Maximum Outdoor Air Flow Rate ", "Economizer Control Type", "Economizer Control Action Type", "Economizer Maximum Limit Dry-Bulb Temperature ", "Economizer Maximum Limit Enthalpy ", "Economizer Maximum Limit Dewpoint Temperature ", "Electronic Enthalpy Limit Curve Name", "Economizer Minimum Limit Dry-Bulb Temperature ", "Lockout Type", "Minimum Limit Type", "Minimum Outdoor Air Schedule Name", "Minimum Fraction of Outdoor Air Schedule Name", "Maximum Fraction of Outdoor Air Schedule Name", "Mechanical Ventilation Controller Name"], "programline": ["PACU_VAV_top_OA_Controller", "PACU_VAV_top_OARelief Node", "PACU_VAV_top Supply Equipment Inlet Node", "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "PACU_VAV_top_OAInlet Node", "0", "AUTOSIZE", "DifferentialDryBulb", "ModulateFlow", "", "", "", "", "", "LockoutWithHeating", "FixedMinimum", "MinOA_MotorizedDamper_Sched", "", "", "PACU_VAV_TOP_DCV"], "units": ["", "", "", "", "", "m3/s", "m3/s", "", "", "C", "J/kg", "C", "", "C", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Core_bottom", "Core_bottom Equipment", "Core_bottom Inlet Nodes", "", "Core_bottom Air Node", "Core_bottom Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Core_mid", "Core_mid Equipment", "Core_mid Inlet Nodes", "", "Core_mid Air Node", "Core_mid Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Core_top", "Core_top Equipment", "Core_top Inlet Nodes", "", "Core_top Air Node", "Core_top Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Perimeter_top_ZN_3", "Perimeter_top_ZN_3 Equipment", "Perimeter_top_ZN_3 Inlet Nodes", "", "Perimeter_top_ZN_3 Air Node", "Perimeter_top_ZN_3 Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Perimeter_top_ZN_2", "Perimeter_top_ZN_2 Equipment", "Perimeter_top_ZN_2 Inlet Nodes", "", "Perimeter_top_ZN_2 Air Node", "Perimeter_top_ZN_2 Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Perimeter_top_ZN_1", "Perimeter_top_ZN_1 Equipment", "Perimeter_top_ZN_1 Inlet Nodes", "", "Perimeter_top_ZN_1 Air Node", "Perimeter_top_ZN_1 Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Perimeter_top_ZN_4", "Perimeter_top_ZN_4 Equipment", "Perimeter_top_ZN_4 Inlet Nodes", "", "Perimeter_top_ZN_4 Air Node", "Perimeter_top_ZN_4 Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Perimeter_bot_ZN_3", "Perimeter_bot_ZN_3 Equipment", "Perimeter_bot_ZN_3 Inlet Nodes", "", "Perimeter_bot_ZN_3 Air Node", "Perimeter_bot_ZN_3 Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Perimeter_bot_ZN_2", "Perimeter_bot_ZN_2 Equipment", "Perimeter_bot_ZN_2 Inlet Nodes", "", "Perimeter_bot_ZN_2 Air Node", "Perimeter_bot_ZN_2 Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Perimeter_bot_ZN_1", "Perimeter_bot_ZN_1 Equipment", "Perimeter_bot_ZN_1 Inlet Nodes", "", "Perimeter_bot_ZN_1 Air Node", "Perimeter_bot_ZN_1 Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Perimeter_bot_ZN_4", "Perimeter_bot_ZN_4 Equipment", "Perimeter_bot_ZN_4 Inlet Nodes", "", "Perimeter_bot_ZN_4 Air Node", "Perimeter_bot_ZN_4 Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Perimeter_mid_ZN_3", "Perimeter_mid_ZN_3 Equipment", "Perimeter_mid_ZN_3 Inlet Nodes", "", "Perimeter_mid_ZN_3 Air Node", "Perimeter_mid_ZN_3 Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Perimeter_mid_ZN_2", "Perimeter_mid_ZN_2 Equipment", "Perimeter_mid_ZN_2 Inlet Nodes", "", "Perimeter_mid_ZN_2 Air Node", "Perimeter_mid_ZN_2 Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Perimeter_mid_ZN_1", "Perimeter_mid_ZN_1 Equipment", "Perimeter_mid_ZN_1 Inlet Nodes", "", "Perimeter_mid_ZN_1 Air Node", "Perimeter_mid_ZN_1 Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentConnections", "value": "", "name": "", "note": ["Zone Name", "Zone Conditioning Equipment List Name", "Zone Air Inlet Node or NodeList Name", "Zone Air Exhaust Node or NodeList Name", "Zone Air Node Name", "Zone Return Air Node or NodeList Name"], "programline": ["Perimeter_mid_ZN_4", "Perimeter_mid_ZN_4 Equipment", "Perimeter_mid_ZN_4 Inlet Nodes", "", "Perimeter_mid_ZN_4 Air Node", "Perimeter_mid_ZN_4 Return Air Node"], "units": ["", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Core_bottom Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Core_bottom Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Core_bottom VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Core_mid Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Core_mid Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Core_mid VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Core_top Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Core_top Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Core_top VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Perimeter_top_ZN_3 Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Perimeter_top_ZN_3 Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Perimeter_top_ZN_3 VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Perimeter_top_ZN_2 Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Perimeter_top_ZN_2 Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Perimeter_top_ZN_2 VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Perimeter_top_ZN_1 Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Perimeter_top_ZN_1 Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Perimeter_top_ZN_1 VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Perimeter_top_ZN_4 Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Perimeter_top_ZN_4 Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Perimeter_top_ZN_4 VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Perimeter_bot_ZN_3 Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Perimeter_bot_ZN_3 Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Perimeter_bot_ZN_3 VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Perimeter_bot_ZN_2 Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Perimeter_bot_ZN_2 Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Perimeter_bot_ZN_2 VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Perimeter_bot_ZN_1 Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Perimeter_bot_ZN_1 Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Perimeter_bot_ZN_1 VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Perimeter_bot_ZN_4 Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Perimeter_bot_ZN_4 Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Perimeter_bot_ZN_4 VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Perimeter_mid_ZN_3 Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Perimeter_mid_ZN_3 Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Perimeter_mid_ZN_3 VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Perimeter_mid_ZN_2 Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Perimeter_mid_ZN_2 Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Perimeter_mid_ZN_2 VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Perimeter_mid_ZN_1 Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Perimeter_mid_ZN_1 Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Perimeter_mid_ZN_1 VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:EquipmentList", "value": "", "name": "Perimeter_mid_ZN_4 Equipment", "note": ["Name", "Load Distribution Scheme", "Zone Equipment 1 Object Type", "Zone Equipment 1 Name", "Zone Equipment 1 Cooling Sequence", "Zone Equipment 1 Heating or No-Load Sequence", "Zone Equipment 1 Sequential Cooling Fraction Schedule Name", "Zone Equipment 1 Sequential Heating Fraction Schedule Name"], "programline": ["Perimeter_mid_ZN_4 Equipment", "SequentialLoad", "ZoneHVAC:AirDistributionUnit", "Perimeter_mid_ZN_4 VAV Box", "1", "1", "", ""], "units": ["", "", "", "", "", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Core_bottom VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Core_bottom VAV Box", "Core_bottom VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Core_bottom VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Core_mid VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Core_mid VAV Box", "Core_mid VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Core_mid VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Core_top VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Core_top VAV Box", "Core_top VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Core_top VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Perimeter_top_ZN_3 VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Perimeter_top_ZN_3 VAV Box", "Perimeter_top_ZN_3 VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Perimeter_top_ZN_3 VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Perimeter_top_ZN_2 VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Perimeter_top_ZN_2 VAV Box", "Perimeter_top_ZN_2 VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Perimeter_top_ZN_2 VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Perimeter_top_ZN_1 VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Perimeter_top_ZN_1 VAV Box", "Perimeter_top_ZN_1 VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Perimeter_top_ZN_1 VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Perimeter_top_ZN_4 VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Perimeter_top_ZN_4 VAV Box", "Perimeter_top_ZN_4 VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Perimeter_top_ZN_4 VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Perimeter_bot_ZN_3 VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Perimeter_bot_ZN_3 VAV Box", "Perimeter_bot_ZN_3 VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Perimeter_bot_ZN_3 VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Perimeter_bot_ZN_2 VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Perimeter_bot_ZN_2 VAV Box", "Perimeter_bot_ZN_2 VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Perimeter_bot_ZN_2 VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Perimeter_bot_ZN_1 VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Perimeter_bot_ZN_1 VAV Box", "Perimeter_bot_ZN_1 VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Perimeter_bot_ZN_1 VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Perimeter_bot_ZN_4 VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Perimeter_bot_ZN_4 VAV Box", "Perimeter_bot_ZN_4 VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Perimeter_bot_ZN_4 VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Perimeter_mid_ZN_3 VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Perimeter_mid_ZN_3 VAV Box", "Perimeter_mid_ZN_3 VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Perimeter_mid_ZN_3 VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Perimeter_mid_ZN_2 VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Perimeter_mid_ZN_2 VAV Box", "Perimeter_mid_ZN_2 VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Perimeter_mid_ZN_2 VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Perimeter_mid_ZN_1 VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Perimeter_mid_ZN_1 VAV Box", "Perimeter_mid_ZN_1 VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Perimeter_mid_ZN_1 VAV Box Component"], "units": ["", "", "", ""]}, {"type": "ZoneHVAC:AirDistributionUnit", "value": "", "name": "Perimeter_mid_ZN_4 VAV Box", "note": ["Name", "Air Distribution Unit Outlet Node Name", "Air Terminal Object Type", "Air Terminal Name"], "programline": ["Perimeter_mid_ZN_4 VAV Box", "Perimeter_mid_ZN_4 VAV Box Outlet Node", "AirTerminal:SingleDuct:VAV:Reheat", "Perimeter_mid_ZN_4 VAV Box Component"], "units": ["", "", "", ""]}, {"type": "CoilSystem:Cooling:DX", "value": "", "name": "PACU_VAV_bot_CoolC", "note": ["Name", "Availability Schedule Name", "DX Cooling Coil System Inlet Node Name", "DX Cooling Coil System Outlet Node Name", "DX Cooling Coil System Sensor Node Name", "Cooling Coil Object Type", "Cooling Coil Name"], "programline": ["PACU_VAV_bot_CoolC", "ALWAYS_ON", "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "Coil:Cooling:DX:TwoSpeed", "PACU_VAV_bot_CoolC DXCoil"], "units": ["", "", "", "", "", "", ""]}, {"type": "CoilSystem:Cooling:DX", "value": "", "name": "PACU_VAV_mid_CoolC", "note": ["Name", "Availability Schedule Name", "DX Cooling Coil System Inlet Node Name", "DX Cooling Coil System Outlet Node Name", "DX Cooling Coil System Sensor Node Name", "Cooling Coil Object Type", "Cooling Coil Name"], "programline": ["PACU_VAV_mid_CoolC", "ALWAYS_ON", "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "Coil:Cooling:DX:TwoSpeed", "PACU_VAV_mid_CoolC DXCoil"], "units": ["", "", "", "", "", "", ""]}, {"type": "CoilSystem:Cooling:DX", "value": "", "name": "PACU_VAV_top_CoolC", "note": ["Name", "Availability Schedule Name", "DX Cooling Coil System Inlet Node Name", "DX Cooling Coil System Outlet Node Name", "DX Cooling Coil System Sensor Node Name", "Cooling Coil Object Type", "Cooling Coil Name"], "programline": ["PACU_VAV_top_CoolC", "ALWAYS_ON", "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "Coil:Cooling:DX:TwoSpeed", "PACU_VAV_top_CoolC DXCoil"], "units": ["", "", "", "", "", "", ""]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Core_bottom VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Core_bottom VAV Box Component", "ALWAYS_ON", "Core_bottom VAV Box Damper Node", "Core_bottom VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.22", "", "", "Coil:Heating:Electric", "Core_bottom VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Core_bottom VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Core_mid VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Core_mid VAV Box Component", "ALWAYS_ON", "Core_mid VAV Box Damper Node", "Core_mid VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.351", "", "", "Coil:Heating:Electric", "Core_mid VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Core_mid VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Core_top VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Core_top VAV Box Component", "ALWAYS_ON", "Core_top VAV Box Damper Node", "Core_top VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.354", "", "", "Coil:Heating:Electric", "Core_top VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Core_top VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Perimeter_top_ZN_3 VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Perimeter_top_ZN_3 VAV Box Component", "ALWAYS_ON", "Perimeter_top_ZN_3 VAV Box Damper Node", "Perimeter_top_ZN_3 VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.273", "", "", "Coil:Heating:Electric", "Perimeter_top_ZN_3 VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Perimeter_top_ZN_3 VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Perimeter_top_ZN_2 VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Perimeter_top_ZN_2 VAV Box Component", "ALWAYS_ON", "Perimeter_top_ZN_2 VAV Box Damper Node", "Perimeter_top_ZN_2 VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.2", "", "", "Coil:Heating:Electric", "Perimeter_top_ZN_2 VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Perimeter_top_ZN_2 VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Perimeter_top_ZN_1 VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Perimeter_top_ZN_1 VAV Box Component", "ALWAYS_ON", "Perimeter_top_ZN_1 VAV Box Damper Node", "Perimeter_top_ZN_1 VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.233", "", "", "Coil:Heating:Electric", "Perimeter_top_ZN_1 VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Perimeter_top_ZN_1 VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Perimeter_top_ZN_4 VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Perimeter_top_ZN_4 VAV Box Component", "ALWAYS_ON", "Perimeter_top_ZN_4 VAV Box Damper Node", "Perimeter_top_ZN_4 VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.2", "", "", "Coil:Heating:Electric", "Perimeter_top_ZN_4 VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Perimeter_top_ZN_4 VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Perimeter_bot_ZN_3 VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Perimeter_bot_ZN_3 VAV Box Component", "ALWAYS_ON", "Perimeter_bot_ZN_3 VAV Box Damper Node", "Perimeter_bot_ZN_3 VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.36", "", "", "Coil:Heating:Electric", "Perimeter_bot_ZN_3 VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Perimeter_bot_ZN_3 VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Perimeter_bot_ZN_2 VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Perimeter_bot_ZN_2 VAV Box Component", "ALWAYS_ON", "Perimeter_bot_ZN_2 VAV Box Damper Node", "Perimeter_bot_ZN_2 VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.2", "", "", "Coil:Heating:Electric", "Perimeter_bot_ZN_2 VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Perimeter_bot_ZN_2 VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Perimeter_bot_ZN_1 VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Perimeter_bot_ZN_1 VAV Box Component", "ALWAYS_ON", "Perimeter_bot_ZN_1 VAV Box Damper Node", "Perimeter_bot_ZN_1 VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.311", "", "", "Coil:Heating:Electric", "Perimeter_bot_ZN_1 VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Perimeter_bot_ZN_1 VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Perimeter_bot_ZN_4 VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Perimeter_bot_ZN_4 VAV Box Component", "ALWAYS_ON", "Perimeter_bot_ZN_4 VAV Box Damper Node", "Perimeter_bot_ZN_4 VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.2", "", "", "Coil:Heating:Electric", "Perimeter_bot_ZN_4 VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Perimeter_bot_ZN_4 VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Perimeter_mid_ZN_3 VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Perimeter_mid_ZN_3 VAV Box Component", "ALWAYS_ON", "Perimeter_mid_ZN_3 VAV Box Damper Node", "Perimeter_mid_ZN_3 VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.302", "", "", "Coil:Heating:Electric", "Perimeter_mid_ZN_3 VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Perimeter_mid_ZN_3 VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Perimeter_mid_ZN_2 VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Perimeter_mid_ZN_2 VAV Box Component", "ALWAYS_ON", "Perimeter_mid_ZN_2 VAV Box Damper Node", "Perimeter_mid_ZN_2 VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.2", "", "", "Coil:Heating:Electric", "Perimeter_mid_ZN_2 VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Perimeter_mid_ZN_2 VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Perimeter_mid_ZN_1 VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Perimeter_mid_ZN_1 VAV Box Component", "ALWAYS_ON", "Perimeter_mid_ZN_1 VAV Box Damper Node", "Perimeter_mid_ZN_1 VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.249", "", "", "Coil:Heating:Electric", "Perimeter_mid_ZN_1 VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Perimeter_mid_ZN_1 VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "AirTerminal:SingleDuct:VAV:Reheat", "value": "", "name": "Perimeter_mid_ZN_4 VAV Box Component", "note": ["Name", "Availability Schedule Name", "Damper Air Outlet Node Name", "Air Inlet Node Name", "Maximum Air Flow Rate ", "Zone Minimum Air Flow Input Method", "Constant Minimum Air Flow Fraction", "Fixed Minimum Air Flow Rate ", "Minimum Air Flow Fraction Schedule Name", "Reheat Coil Object Type", "Reheat Coil Name", "Maximum Hot Water or Steam Flow Rate ", "Minimum Hot Water or Steam Flow Rate ", "Air Outlet Node Name", "Convergence Tolerance", "Damper Heating Action", "Maximum Flow per Zone Floor Area During Reheat ", "Maximum Flow Fraction During Reheat", "Maximum Reheat Air Temperature "], "programline": ["Perimeter_mid_ZN_4 VAV Box Component", "ALWAYS_ON", "Perimeter_mid_ZN_4 VAV Box Damper Node", "Perimeter_mid_ZN_4 VAV Box Inlet Node", "AUTOSIZE", "Constant", "0.2", "", "", "Coil:Heating:Electric", "Perimeter_mid_ZN_4 VAV Box Reheat Coil", "AUTOSIZE", "0.0", "Perimeter_mid_ZN_4 VAV Box Outlet Node", "0.001", "Normal", "", "0.5", "40"], "units": ["", "", "", "", "m3/s", "", "", "m3/s", "", "", "", "m3/s", "m3/s", "", "", "", "m3/s-m2", "", "C"]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Core_bottom Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Core_bottom Thermostat", "Core_bottom", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Core_bottom DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Core_mid Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Core_mid Thermostat", "Core_mid", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Core_mid DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Core_top Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Core_top Thermostat", "Core_top", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Core_top DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Perimeter_top_ZN_3 Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Perimeter_top_ZN_3 Thermostat", "Perimeter_top_ZN_3", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Perimeter_top_ZN_3 DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Perimeter_top_ZN_2 Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Perimeter_top_ZN_2 Thermostat", "Perimeter_top_ZN_2", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Perimeter_top_ZN_2 DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Perimeter_top_ZN_1 Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Perimeter_top_ZN_1 Thermostat", "Perimeter_top_ZN_1", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Perimeter_top_ZN_1 DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Perimeter_top_ZN_4 Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Perimeter_top_ZN_4 Thermostat", "Perimeter_top_ZN_4", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Perimeter_top_ZN_4 DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Perimeter_bot_ZN_3 Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Perimeter_bot_ZN_3 Thermostat", "Perimeter_bot_ZN_3", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Perimeter_bot_ZN_3 DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Perimeter_bot_ZN_2 Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Perimeter_bot_ZN_2 Thermostat", "Perimeter_bot_ZN_2", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Perimeter_bot_ZN_2 DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Perimeter_bot_ZN_1 Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Perimeter_bot_ZN_1 Thermostat", "Perimeter_bot_ZN_1", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Perimeter_bot_ZN_1 DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Perimeter_bot_ZN_4 Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Perimeter_bot_ZN_4 Thermostat", "Perimeter_bot_ZN_4", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Perimeter_bot_ZN_4 DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Perimeter_mid_ZN_3 Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Perimeter_mid_ZN_3 Thermostat", "Perimeter_mid_ZN_3", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Perimeter_mid_ZN_3 DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Perimeter_mid_ZN_2 Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Perimeter_mid_ZN_2 Thermostat", "Perimeter_mid_ZN_2", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Perimeter_mid_ZN_2 DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Perimeter_mid_ZN_1 Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Perimeter_mid_ZN_1 Thermostat", "Perimeter_mid_ZN_1", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Perimeter_mid_ZN_1 DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ZoneControl:Thermostat", "value": "", "name": "Perimeter_mid_ZN_4 Thermostat", "note": ["Name", "Zone or ZoneList Name", "Control Type Schedule Name", "Control 1 Object Type", "Control 1 Name"], "programline": ["Perimeter_mid_ZN_4 Thermostat", "Perimeter_mid_ZN_4", "Dual Zone Control Type Sched", "ThermostatSetpoint:DualSetpoint", "Perimeter_mid_ZN_4 DualSPSched"], "units": ["", "", "", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Core_bottom DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Core_bottom DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Core_mid DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Core_mid DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Core_top DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Core_top DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Perimeter_top_ZN_3 DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Perimeter_top_ZN_3 DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Perimeter_top_ZN_2 DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Perimeter_top_ZN_2 DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Perimeter_top_ZN_1 DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Perimeter_top_ZN_1 DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Perimeter_top_ZN_4 DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Perimeter_top_ZN_4 DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Perimeter_bot_ZN_3 DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Perimeter_bot_ZN_3 DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Perimeter_bot_ZN_2 DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Perimeter_bot_ZN_2 DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Perimeter_bot_ZN_1 DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Perimeter_bot_ZN_1 DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Perimeter_bot_ZN_4 DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Perimeter_bot_ZN_4 DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Perimeter_mid_ZN_3 DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Perimeter_mid_ZN_3 DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Perimeter_mid_ZN_2 DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Perimeter_mid_ZN_2 DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Perimeter_mid_ZN_1 DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Perimeter_mid_ZN_1 DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "ThermostatSetpoint:DualSetpoint", "value": "", "name": "Perimeter_mid_ZN_4 DualSPSched", "note": ["Name", "Heating Setpoint Temperature Schedule Name", "Cooling Setpoint Temperature Schedule Name"], "programline": ["Perimeter_mid_ZN_4 DualSPSched", "HTGSETP_SCH_YES_OPTIMUM", "CLGSETP_SCH_YES_OPTIMUM"], "units": ["", "", ""]}, {"type": "AirLoopHVAC:SupplyPath", "value": "", "name": "PACU_VAV_bot", "note": ["Name", "Supply Air Path Inlet Node Name", "Component 1 Object Type", "Component 1 Name"], "programline": ["PACU_VAV_bot", "PACU_VAV_bot Zone Equipment Inlet Node", "AirLoopHVAC:ZoneSplitter", "PACU_VAV_bot Supply Air Splitter"], "units": ["", "", "", ""]}, {"type": "AirLoopHVAC:SupplyPath", "value": "", "name": "PACU_VAV_mid", "note": ["Name", "Supply Air Path Inlet Node Name", "Component 1 Object Type", "Component 1 Name"], "programline": ["PACU_VAV_mid", "PACU_VAV_mid Zone Equipment Inlet Node", "AirLoopHVAC:ZoneSplitter", "PACU_VAV_mid Supply Air Splitter"], "units": ["", "", "", ""]}, {"type": "AirLoopHVAC:SupplyPath", "value": "", "name": "PACU_VAV_top", "note": ["Name", "Supply Air Path Inlet Node Name", "Component 1 Object Type", "Component 1 Name"], "programline": ["PACU_VAV_top", "PACU_VAV_top Zone Equipment Inlet Node", "AirLoopHVAC:ZoneSplitter", "PACU_VAV_top Supply Air Splitter"], "units": ["", "", "", ""]}, {"type": "AirLoopHVAC:ReturnPath", "value": "", "name": "PACU_VAV_bot Return Air Path", "note": ["Name", "Return Air Path Outlet Node Name", "Component 1 Object Type", "Component 1 Name", "Component 2 Object Type", "Component 2 Name"], "programline": ["PACU_VAV_bot Return Air Path", "PACU_VAV_bot Zone Equipment Outlet Node", "AirLoopHVAC:ReturnPlenum", "FirstFloor_Return_Plenum", "AirLoopHVAC:ZoneMixer", "PACU_VAV_bot Return Air Mixer"], "units": ["", "", "", "", "", ""]}, {"type": "AirLoopHVAC:ReturnPath", "value": "", "name": "PACU_VAV_mid Return Air Path", "note": ["Name", "Return Air Path Outlet Node Name", "Component 1 Object Type", "Component 1 Name", "Component 2 Object Type", "Component 2 Name"], "programline": ["PACU_VAV_mid Return Air Path", "PACU_VAV_mid Zone Equipment Outlet Node", "AirLoopHVAC:ReturnPlenum", "MidFloor_Return_Plenum", "AirLoopHVAC:ZoneMixer", "PACU_VAV_mid Return Air Mixer"], "units": ["", "", "", "", "", ""]}, {"type": "AirLoopHVAC:ReturnPath", "value": "", "name": "PACU_VAV_top Return Air Path", "note": ["Name", "Return Air Path Outlet Node Name", "Component 1 Object Type", "Component 1 Name", "Component 2 Object Type", "Component 2 Name"], "programline": ["PACU_VAV_top Return Air Path", "PACU_VAV_top Zone Equipment Outlet Node", "AirLoopHVAC:ReturnPlenum", "TopFloor_Return_Plenum", "AirLoopHVAC:ZoneMixer", "PACU_VAV_top Return Air Mixer"], "units": ["", "", "", "", "", ""]}, {"type": "AirLoopHVAC:ReturnPlenum", "value": "", "name": "FirstFloor_Return_Plenum", "note": ["Name", "Zone Name", "Zone Node Name", "Outlet Node Name", "Induced Air Outlet Node or NodeList Name", "Inlet 1 Node Name", "Inlet 2 Node Name", "Inlet 3 Node Name", "Inlet 4 Node Name", "Inlet 5 Node Name"], "programline": ["FirstFloor_Return_Plenum", "FirstFloor_Plenum", "FirstFloor_Plenum Node", "FirstFloor_Plenum Outlet Node", "", "Core_bottom Return Air Node", "Perimeter_bot_ZN_4 Return Air Node", "Perimeter_bot_ZN_3 Return Air Node", "Perimeter_bot_ZN_2 Return Air Node", "Perimeter_bot_ZN_1 Return Air Node"], "units": ["", "", "", "", "", "", "", "", "", ""]}, {"type": "AirLoopHVAC:ReturnPlenum", "value": "", "name": "MidFloor_Return_Plenum", "note": ["Name", "Zone Name", "Zone Node Name", "Outlet Node Name", "Induced Air Outlet Node or NodeList Name", "Inlet 1 Node Name", "Inlet 2 Node Name", "Inlet 3 Node Name", "Inlet 4 Node Name", "Inlet 5 Node Name"], "programline": ["MidFloor_Return_Plenum", "MidFloor_Plenum", "MidFloor_Plenum Node", "MidFloor_Plenum Outlet Node", "", "Core_mid Return Air Node", "Perimeter_mid_ZN_4 Return Air Node", "Perimeter_mid_ZN_3 Return Air Node", "Perimeter_mid_ZN_2 Return Air Node", "Perimeter_mid_ZN_1 Return Air Node"], "units": ["", "", "", "", "", "", "", "", "", ""]}, {"type": "AirLoopHVAC:ReturnPlenum", "value": "", "name": "TopFloor_Return_Plenum", "note": ["Name", "Zone Name", "Zone Node Name", "Outlet Node Name", "Induced Air Outlet Node or NodeList Name", "Inlet 1 Node Name", "Inlet 2 Node Name", "Inlet 3 Node Name", "Inlet 4 Node Name", "Inlet 5 Node Name"], "programline": ["TopFloor_Return_Plenum", "TopFloor_Plenum", "TopFloor_Plenum Node", "TopFloor_Plenum Outlet Node", "", "Core_top Return Air Node", "Perimeter_top_ZN_4 Return Air Node", "Perimeter_top_ZN_3 Return Air Node", "Perimeter_top_ZN_2 Return Air Node", "Perimeter_top_ZN_1 Return Air Node"], "units": ["", "", "", "", "", "", "", "", "", ""]}, {"type": "AirLoopHVAC:ZoneSplitter", "value": "", "name": "PACU_VAV_bot Supply Air Splitter", "note": ["Name", "Inlet Node Name", "Outlet 1 Node Name", "Outlet 2 Node Name", "Outlet 3 Node Name", "Outlet 4 Node Name", "Outlet 5 Node Name"], "programline": ["PACU_VAV_bot Supply Air Splitter", "PACU_VAV_bot Zone Equipment Inlet Node", "Core_bottom VAV Box Inlet Node", "Perimeter_bot_ZN_3 VAV Box Inlet Node", "Perimeter_bot_ZN_2 VAV Box Inlet Node", "Perimeter_bot_ZN_1 VAV Box Inlet Node", "Perimeter_bot_ZN_4 VAV Box Inlet Node"], "units": ["", "", "", "", "", "", ""]}, {"type": "AirLoopHVAC:ZoneSplitter", "value": "", "name": "PACU_VAV_mid Supply Air Splitter", "note": ["Name", "Inlet Node Name", "Outlet 1 Node Name", "Outlet 2 Node Name", "Outlet 3 Node Name", "Outlet 4 Node Name", "Outlet 5 Node Name"], "programline": ["PACU_VAV_mid Supply Air Splitter", "PACU_VAV_mid Zone Equipment Inlet Node", "Core_mid VAV Box Inlet Node", "Perimeter_mid_ZN_3 VAV Box Inlet Node", "Perimeter_mid_ZN_2 VAV Box Inlet Node", "Perimeter_mid_ZN_1 VAV Box Inlet Node", "Perimeter_mid_ZN_4 VAV Box Inlet Node"], "units": ["", "", "", "", "", "", ""]}, {"type": "AirLoopHVAC:ZoneSplitter", "value": "", "name": "PACU_VAV_top Supply Air Splitter", "note": ["Name", "Inlet Node Name", "Outlet 1 Node Name", "Outlet 2 Node Name", "Outlet 3 Node Name", "Outlet 4 Node Name", "Outlet 5 Node Name"], "programline": ["PACU_VAV_top Supply Air Splitter", "PACU_VAV_top Zone Equipment Inlet Node", "Core_top VAV Box Inlet Node", "Perimeter_top_ZN_3 VAV Box Inlet Node", "Perimeter_top_ZN_2 VAV Box Inlet Node", "Perimeter_top_ZN_1 VAV Box Inlet Node", "Perimeter_top_ZN_4 VAV Box Inlet Node"], "units": ["", "", "", "", "", "", ""]}, {"type": "AirLoopHVAC:ZoneMixer", "value": "", "name": "PACU_VAV_bot Return Air Mixer", "note": ["Name", "Outlet Node Name", "Inlet 1 Node Name"], "programline": ["PACU_VAV_bot Return Air Mixer", "PACU_VAV_bot Zone Equipment Outlet Node", "FirstFloor_Plenum Outlet Node"], "units": ["", "", ""]}, {"type": "AirLoopHVAC:ZoneMixer", "value": "", "name": "PACU_VAV_mid Return Air Mixer", "note": ["Name", "Outlet Node Name", "Inlet 1 Node Name"], "programline": ["PACU_VAV_mid Return Air Mixer", "PACU_VAV_mid Zone Equipment Outlet Node", "MidFloor_Plenum Outlet Node"], "units": ["", "", ""]}, {"type": "AirLoopHVAC:ZoneMixer", "value": "", "name": "PACU_VAV_top Return Air Mixer", "note": ["Name", "Outlet Node Name", "Inlet 1 Node Name"], "programline": ["PACU_VAV_top Return Air Mixer", "PACU_VAV_top Zone Equipment Outlet Node", "TopFloor_Plenum Outlet Node"], "units": ["", "", ""]}, {"type": "WaterHeater:Mixed", "value": "", "name": "SHWSys1 Water Heater", "note": ["Name", "Tank Volume ", "Setpoint Temperature Schedule Name", "Deadband Temperature Difference ", "Maximum Temperature Limit ", "Heater Control Type", "Heater Maximum Capacity ", "Heater Minimum Capacity ", "Heater Ignition Minimum Flow Rate ", "Heater Ignition Delay ", "Heater Fuel Type", "Heater Thermal Efficiency", "Part Load Factor Curve Name", "Off Cycle Parasitic Fuel Consumption Rate ", "Off Cycle Parasitic Fuel Type", "Off Cycle Parasitic Heat Fraction to Tank", "On Cycle Parasitic Fuel Consumption Rate ", "On Cycle Parasitic Fuel Type", "On Cycle Parasitic Heat Fraction to Tank", "Ambient Temperature Indicator", "Ambient Temperature Schedule Name", "Ambient Temperature Zone Name", "Ambient Temperature Outdoor Air Node Name", "Off Cycle Loss Coefficient to Ambient Temperature ", "Off Cycle Loss Fraction to Zone", "On Cycle Loss Coefficient to Ambient Temperature ", "On Cycle Loss Fraction to Zone", "Peak Use Flow Rate ", "Use Flow Rate Fraction Schedule Name", "Cold Water Supply Temperature Schedule Name", "Use Side Inlet Node Name", "Use Side Outlet Node Name", "Use Side Effectiveness", "Source Side Inlet Node Name", "Source Side Outlet Node Name", "Source Side Effectiveness", "Use Side Design Flow Rate ", "Source Side Design Flow Rate ", "Indirect Water Heating Recovery Time "], "programline": ["SHWSys1 Water Heater", "0.3785412", "SHWSys1 Water Heater Setpoint Temperature Schedule", "2.0", "82.2222", "Cycle", "29307.11", "", "", "", "NATURALGAS", "0.808039999", "", "1156", "NATURALGAS", "0.8", "1156", "NATURALGAS", "", "zone", "", "CORE_BOTTOM", "", "7.561562668", "", "7.561562668", "", "", "", "", "SHWSys1 Pump-SHWSys1 Water HeaterNode", "SHWSys1 Supply Equipment Outlet Node", "1.0", "", "", "1.0", "AUTOSIZE", "AUTOSIZE", "1.5"], "units": ["", "m3", "", "deltaC", "C", "", "W", "W", "m3/s", "s", "", "", "", "W", "", "", "W", "", "", "", "", "", "", "W/K", "", "W/K", "", "m3/s", "", "", "", "", "", "", "", "", "m3/s", "m3/s", "hr"]}, {"type": "Pump:ConstantSpeed", "value": "", "name": "SHWSys1 Pump", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Design Flow Rate ", "Design Pump Head ", "Design Power Consumption ", "Motor Efficiency", "Fraction of Motor Inefficiencies to Fluid Stream", "Pump Control Type"], "programline": ["SHWSys1 Pump", "SHWSys1 Supply Inlet Node", "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector", "autosize", "3168.446", "AUTOSIZE", "0.30", "0.0", "Intermittent"], "units": ["", "", "", "m3/s", "Pa", "W", "", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Core_bottom VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Core_bottom VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Core_bottom VAV Box Damper Node", "Core_bottom VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Core_mid VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Core_mid VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Core_mid VAV Box Damper Node", "Core_mid VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Core_top VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Core_top VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Core_top VAV Box Damper Node", "Core_top VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Perimeter_top_ZN_3 VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Perimeter_top_ZN_3 VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Perimeter_top_ZN_3 VAV Box Damper Node", "Perimeter_top_ZN_3 VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Perimeter_top_ZN_2 VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Perimeter_top_ZN_2 VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Perimeter_top_ZN_2 VAV Box Damper Node", "Perimeter_top_ZN_2 VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Perimeter_top_ZN_1 VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Perimeter_top_ZN_1 VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Perimeter_top_ZN_1 VAV Box Damper Node", "Perimeter_top_ZN_1 VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Perimeter_top_ZN_4 VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Perimeter_top_ZN_4 VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Perimeter_top_ZN_4 VAV Box Damper Node", "Perimeter_top_ZN_4 VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Perimeter_bot_ZN_3 VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Perimeter_bot_ZN_3 VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Perimeter_bot_ZN_3 VAV Box Damper Node", "Perimeter_bot_ZN_3 VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Perimeter_bot_ZN_2 VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Perimeter_bot_ZN_2 VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Perimeter_bot_ZN_2 VAV Box Damper Node", "Perimeter_bot_ZN_2 VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Perimeter_bot_ZN_1 VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Perimeter_bot_ZN_1 VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Perimeter_bot_ZN_1 VAV Box Damper Node", "Perimeter_bot_ZN_1 VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Perimeter_bot_ZN_4 VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Perimeter_bot_ZN_4 VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Perimeter_bot_ZN_4 VAV Box Damper Node", "Perimeter_bot_ZN_4 VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Perimeter_mid_ZN_3 VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Perimeter_mid_ZN_3 VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Perimeter_mid_ZN_3 VAV Box Damper Node", "Perimeter_mid_ZN_3 VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Perimeter_mid_ZN_2 VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Perimeter_mid_ZN_2 VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Perimeter_mid_ZN_2 VAV Box Damper Node", "Perimeter_mid_ZN_2 VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Perimeter_mid_ZN_1 VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Perimeter_mid_ZN_1 VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Perimeter_mid_ZN_1 VAV Box Damper Node", "Perimeter_mid_ZN_1 VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Electric", "value": "", "name": "Perimeter_mid_ZN_4 VAV Box Reheat Coil", "note": ["Name", "Availability Schedule Name", "Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["Perimeter_mid_ZN_4 VAV Box Reheat Coil", "ALWAYS_ON", "1.0000", "AUTOSIZE", "Perimeter_mid_ZN_4 VAV Box Damper Node", "Perimeter_mid_ZN_4 VAV Box Outlet Node"], "units": ["", "", "", "W", "", ""]}, {"type": "Coil:Heating:Fuel", "value": "", "name": "PACU_VAV_bot_HeatC", "note": ["Name", "Availability Schedule Name", "Fuel Type", "Burner Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name", "Temperature Setpoint Node Name"], "programline": ["PACU_VAV_bot_HeatC", "ALWAYS_ON", "NaturalGas", "0.8", "AUTOSIZE", "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode"], "units": ["", "", "", "", "W", "", "", ""]}, {"type": "Coil:Heating:Fuel", "value": "", "name": "PACU_VAV_mid_HeatC", "note": ["Name", "Availability Schedule Name", "Fuel Type", "Burner Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name", "Temperature Setpoint Node Name"], "programline": ["PACU_VAV_mid_HeatC", "ALWAYS_ON", "NaturalGas", "0.8", "AUTOSIZE", "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode"], "units": ["", "", "", "", "W", "", "", ""]}, {"type": "Coil:Heating:Fuel", "value": "", "name": "PACU_VAV_top_HeatC", "note": ["Name", "Availability Schedule Name", "Fuel Type", "Burner Efficiency", "Nominal Capacity ", "Air Inlet Node Name", "Air Outlet Node Name", "Temperature Setpoint Node Name"], "programline": ["PACU_VAV_top_HeatC", "ALWAYS_ON", "NaturalGas", "0.8", "AUTOSIZE", "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "PACU_VAV_top_HeatC-PACU_VAV_top FanNode"], "units": ["", "", "", "", "W", "", "", ""]}, {"type": "Coil:Cooling:DX:TwoSpeed", "value": "", "name": "PACU_VAV_bot_CoolC DXCoil", "note": ["Name", "Availability Schedule Name", "High Speed Gross Rated Total Cooling Capacity ", "High Speed Rated Sensible Heat Ratio", "High Speed Gross Rated Cooling COP ", "High Speed Rated Air Flow Rate ", "High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ", "High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ", "Unit Internal Static Air Pressure ", "Air Inlet Node Name", "Air Outlet Node Name", "Total Cooling Capacity Function of Temperature Curve Name", "Total Cooling Capacity Function of Flow Fraction Curve Name", "Energy Input Ratio Function of Temperature Curve Name", "Energy Input Ratio Function of Flow Fraction Curve Name", "Part Load Fraction Correlation Curve Name", "Low Speed Gross Rated Total Cooling Capacity ", "Low Speed Gross Rated Sensible Heat Ratio", "Low Speed Gross Rated Cooling COP ", "Low Speed Rated Air Flow Rate ", "Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ", "Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ", "Low Speed Total Cooling Capacity Function of Temperature Curve Name", "Low Speed Energy Input Ratio Function of Temperature Curve Name", "Condenser Air Inlet Node Name"], "programline": ["PACU_VAV_bot_CoolC DXCoil", "ALWAYS_ON", "AUTOSIZE", "AUTOSIZE", "3.39928881549157", "AUTOSIZE", "", "", "", "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF", "FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR", "AUTOSIZE", "AUTOSIZE", "3.39928881549157", "AUTOSIZE", "", "", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", ""], "units": ["", "", "W", "", "W/W", "m3/s", "W/(m3/s)", "W/(m3/s)", "Pa", "", "", "", "", "", "", "", "W", "", "W/W", "m3/s", "W/(m3/s)", "W/(m3/s)", "", "", ""]}, {"type": "Coil:Cooling:DX:TwoSpeed", "value": "", "name": "PACU_VAV_mid_CoolC DXCoil", "note": ["Name", "Availability Schedule Name", "High Speed Gross Rated Total Cooling Capacity ", "High Speed Rated Sensible Heat Ratio", "High Speed Gross Rated Cooling COP ", "High Speed Rated Air Flow Rate ", "High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ", "High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ", "Unit Internal Static Air Pressure ", "Air Inlet Node Name", "Air Outlet Node Name", "Total Cooling Capacity Function of Temperature Curve Name", "Total Cooling Capacity Function of Flow Fraction Curve Name", "Energy Input Ratio Function of Temperature Curve Name", "Energy Input Ratio Function of Flow Fraction Curve Name", "Part Load Fraction Correlation Curve Name", "Low Speed Gross Rated Total Cooling Capacity ", "Low Speed Gross Rated Sensible Heat Ratio", "Low Speed Gross Rated Cooling COP ", "Low Speed Rated Air Flow Rate ", "Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ", "Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ", "Low Speed Total Cooling Capacity Function of Temperature Curve Name", "Low Speed Energy Input Ratio Function of Temperature Curve Name", "Condenser Air Inlet Node Name"], "programline": ["PACU_VAV_mid_CoolC DXCoil", "ALWAYS_ON", "AUTOSIZE", "AUTOSIZE", "3.39928881549157", "AUTOSIZE", "", "", "", "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF", "FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR", "AUTOSIZE", "AUTOSIZE", "3.39928881549157", "AUTOSIZE", "", "", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", ""], "units": ["", "", "W", "", "W/W", "m3/s", "W/(m3/s)", "W/(m3/s)", "Pa", "", "", "", "", "", "", "", "W", "", "W/W", "m3/s", "W/(m3/s)", "W/(m3/s)", "", "", ""]}, {"type": "Coil:Cooling:DX:TwoSpeed", "value": "", "name": "PACU_VAV_top_CoolC DXCoil", "note": ["Name", "Availability Schedule Name", "High Speed Gross Rated Total Cooling Capacity ", "High Speed Rated Sensible Heat Ratio", "High Speed Gross Rated Cooling COP ", "High Speed Rated Air Flow Rate ", "High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ", "High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ", "Unit Internal Static Air Pressure ", "Air Inlet Node Name", "Air Outlet Node Name", "Total Cooling Capacity Function of Temperature Curve Name", "Total Cooling Capacity Function of Flow Fraction Curve Name", "Energy Input Ratio Function of Temperature Curve Name", "Energy Input Ratio Function of Flow Fraction Curve Name", "Part Load Fraction Correlation Curve Name", "Low Speed Gross Rated Total Cooling Capacity ", "Low Speed Gross Rated Sensible Heat Ratio", "Low Speed Gross Rated Cooling COP ", "Low Speed Rated Air Flow Rate ", "Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ", "Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ", "Low Speed Total Cooling Capacity Function of Temperature Curve Name", "Low Speed Energy Input Ratio Function of Temperature Curve Name", "Condenser Air Inlet Node Name"], "programline": ["PACU_VAV_top_CoolC DXCoil", "ALWAYS_ON", "AUTOSIZE", "AUTOSIZE", "3.39928881549157", "AUTOSIZE", "", "", "", "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF", "FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR", "AUTOSIZE", "AUTOSIZE", "3.39928881549157", "AUTOSIZE", "", "", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", ""], "units": ["", "", "W", "", "W/W", "m3/s", "W/(m3/s)", "W/(m3/s)", "Pa", "", "", "", "", "", "", "", "W", "", "W/W", "m3/s", "W/(m3/s)", "W/(m3/s)", "", "", ""]}, {"type": "Fan:VariableVolume", "value": "", "name": "PACU_VAV_bot Fan", "note": ["Name", "Availability Schedule Name", "Fan Total Efficiency", "Pressure Rise ", "Maximum Flow Rate ", "Fan Power Minimum Flow Rate Input Method", "Fan Power Minimum Flow Fraction", "Fan Power Minimum Air Flow Rate ", "Motor Efficiency", "Motor In Airstream Fraction", "Fan Power Coefficient 1", "Fan Power Coefficient 2", "Fan Power Coefficient 3", "Fan Power Coefficient 4", "Fan Power Coefficient 5", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["PACU_VAV_bot Fan", "HVACOperationSchd", "0.6045", "1389.42", "AUTOSIZE", "Fraction", "0.25", "", "0.93", "1.0", "0.0408", "0.088", "-0.0729", "0.9437", "0", "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "PACU_VAV_bot Supply Equipment Outlet Node"], "units": ["", "", "", "Pa", "m3/s", "", "", "m3/s", "", "", "", "", "", "", "", "", ""]}, {"type": "Fan:VariableVolume", "value": "", "name": "PACU_VAV_mid Fan", "note": ["Name", "Availability Schedule Name", "Fan Total Efficiency", "Pressure Rise ", "Maximum Flow Rate ", "Fan Power Minimum Flow Rate Input Method", "Fan Power Minimum Flow Fraction", "Fan Power Minimum Air Flow Rate ", "Motor Efficiency", "Motor In Airstream Fraction", "Fan Power Coefficient 1", "Fan Power Coefficient 2", "Fan Power Coefficient 3", "Fan Power Coefficient 4", "Fan Power Coefficient 5", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["PACU_VAV_mid Fan", "HVACOperationSchd", "0.6006", "1389.42", "AUTOSIZE", "Fraction", "0.25", "", "0.924", "1.0", "0.0408", "0.088", "-0.0729", "0.9437", "0", "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "PACU_VAV_mid Supply Equipment Outlet Node"], "units": ["", "", "", "Pa", "m3/s", "", "", "m3/s", "", "", "", "", "", "", "", "", ""]}, {"type": "Fan:VariableVolume", "value": "", "name": "PACU_VAV_top Fan", "note": ["Name", "Availability Schedule Name", "Fan Total Efficiency", "Pressure Rise ", "Maximum Flow Rate ", "Fan Power Minimum Flow Rate Input Method", "Fan Power Minimum Flow Fraction", "Fan Power Minimum Air Flow Rate ", "Motor Efficiency", "Motor In Airstream Fraction", "Fan Power Coefficient 1", "Fan Power Coefficient 2", "Fan Power Coefficient 3", "Fan Power Coefficient 4", "Fan Power Coefficient 5", "Air Inlet Node Name", "Air Outlet Node Name"], "programline": ["PACU_VAV_top Fan", "HVACOperationSchd", "0.6006", "1389.42", "AUTOSIZE", "Fraction", "0.25", "", "0.924", "1.0", "0.0408", "0.088", "-0.0729", "0.9437", "0", "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "PACU_VAV_top Supply Equipment Outlet Node"], "units": ["", "", "", "Pa", "m3/s", "", "", "m3/s", "", "", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Core_bottom sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Core_bottom sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Core_bottom sub cat Temp Sched", "Core_bottom sub catHot Supply Temp Sched", "", "Core_bottom", "Core_bottom sub cat Sensible fract sched", "Core_bottom sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Core_mid sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Core_mid sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Core_mid sub cat Temp Sched", "Core_mid sub catHot Supply Temp Sched", "", "Core_mid", "Core_mid sub cat Sensible fract sched", "Core_mid sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Core_top sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Core_top sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Core_top sub cat Temp Sched", "Core_top sub catHot Supply Temp Sched", "", "Core_top", "Core_top sub cat Sensible fract sched", "Core_top sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Perimeter_top_ZN_3 sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Perimeter_top_ZN_3 sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Perimeter_top_ZN_3 sub cat Temp Sched", "Perimeter_top_ZN_3 sub catHot Supply Temp Sched", "", "Perimeter_top_ZN_3", "Perimeter_top_ZN_3 sub cat Sensible fract sched", "Perimeter_top_ZN_3 sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Perimeter_top_ZN_2 sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Perimeter_top_ZN_2 sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Perimeter_top_ZN_2 sub cat Temp Sched", "Perimeter_top_ZN_2 sub catHot Supply Temp Sched", "", "Perimeter_top_ZN_2", "Perimeter_top_ZN_2 sub cat Sensible fract sched", "Perimeter_top_ZN_2 sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Perimeter_top_ZN_1 sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Perimeter_top_ZN_1 sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Perimeter_top_ZN_1 sub cat Temp Sched", "Perimeter_top_ZN_1 sub catHot Supply Temp Sched", "", "Perimeter_top_ZN_1", "Perimeter_top_ZN_1 sub cat Sensible fract sched", "Perimeter_top_ZN_1 sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Perimeter_top_ZN_4 sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Perimeter_top_ZN_4 sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Perimeter_top_ZN_4 sub cat Temp Sched", "Perimeter_top_ZN_4 sub catHot Supply Temp Sched", "", "Perimeter_top_ZN_4", "Perimeter_top_ZN_4 sub cat Sensible fract sched", "Perimeter_top_ZN_4 sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Perimeter_bot_ZN_3 sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Perimeter_bot_ZN_3 sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Perimeter_bot_ZN_3 sub cat Temp Sched", "Perimeter_bot_ZN_3 sub catHot Supply Temp Sched", "", "Perimeter_bot_ZN_3", "Perimeter_bot_ZN_3 sub cat Sensible fract sched", "Perimeter_bot_ZN_3 sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Perimeter_bot_ZN_2 sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Perimeter_bot_ZN_2 sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Perimeter_bot_ZN_2 sub cat Temp Sched", "Perimeter_bot_ZN_2 sub catHot Supply Temp Sched", "", "Perimeter_bot_ZN_2", "Perimeter_bot_ZN_2 sub cat Sensible fract sched", "Perimeter_bot_ZN_2 sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Perimeter_bot_ZN_1 sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Perimeter_bot_ZN_1 sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Perimeter_bot_ZN_1 sub cat Temp Sched", "Perimeter_bot_ZN_1 sub catHot Supply Temp Sched", "", "Perimeter_bot_ZN_1", "Perimeter_bot_ZN_1 sub cat Sensible fract sched", "Perimeter_bot_ZN_1 sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Perimeter_bot_ZN_4 sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Perimeter_bot_ZN_4 sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Perimeter_bot_ZN_4 sub cat Temp Sched", "Perimeter_bot_ZN_4 sub catHot Supply Temp Sched", "", "Perimeter_bot_ZN_4", "Perimeter_bot_ZN_4 sub cat Sensible fract sched", "Perimeter_bot_ZN_4 sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Perimeter_mid_ZN_3 sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Perimeter_mid_ZN_3 sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Perimeter_mid_ZN_3 sub cat Temp Sched", "Perimeter_mid_ZN_3 sub catHot Supply Temp Sched", "", "Perimeter_mid_ZN_3", "Perimeter_mid_ZN_3 sub cat Sensible fract sched", "Perimeter_mid_ZN_3 sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Perimeter_mid_ZN_2 sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Perimeter_mid_ZN_2 sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Perimeter_mid_ZN_2 sub cat Temp Sched", "Perimeter_mid_ZN_2 sub catHot Supply Temp Sched", "", "Perimeter_mid_ZN_2", "Perimeter_mid_ZN_2 sub cat Sensible fract sched", "Perimeter_mid_ZN_2 sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Perimeter_mid_ZN_1 sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Perimeter_mid_ZN_1 sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Perimeter_mid_ZN_1 sub cat Temp Sched", "Perimeter_mid_ZN_1 sub catHot Supply Temp Sched", "", "Perimeter_mid_ZN_1", "Perimeter_mid_ZN_1 sub cat Sensible fract sched", "Perimeter_mid_ZN_1 sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Equipment", "value": "", "name": "Perimeter_mid_ZN_4 sub cat", "note": ["Name", "End-Use Subcategory", "Peak Flow Rate ", "Flow Rate Fraction Schedule Name", "Target Temperature Schedule Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Zone Name", "Sensible Fraction Schedule Name", "Latent Fraction Schedule Name"], "programline": ["Perimeter_mid_ZN_4 sub cat", "WaterUse", "3.57511e-06", "BLDG_SWH_SCH", "Perimeter_mid_ZN_4 sub cat Temp Sched", "Perimeter_mid_ZN_4 sub catHot Supply Temp Sched", "", "Perimeter_mid_ZN_4", "Perimeter_mid_ZN_4 sub cat Sensible fract sched", "Perimeter_mid_ZN_4 sub cat Latent fract sched"], "units": ["", "", "m3/s", "", "", "", "", "", "", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Core_bottom sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Core_bottom sub cat", "Core_bottom sub cat Water Inlet Node", "Core_bottom sub cat Water Outlet Node", "", "", "", "", "", "", "", "Core_bottom sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Core_mid sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Core_mid sub cat", "Core_mid sub cat Water Inlet Node", "Core_mid sub cat Water Outlet Node", "", "", "", "", "", "", "", "Core_mid sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Core_top sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Core_top sub cat", "Core_top sub cat Water Inlet Node", "Core_top sub cat Water Outlet Node", "", "", "", "", "", "", "", "Core_top sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Perimeter_top_ZN_3 sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Perimeter_top_ZN_3 sub cat", "Perimeter_top_ZN_3 sub cat Water Inlet Node", "Perimeter_top_ZN_3 sub cat Water Outlet Node", "", "", "", "", "", "", "", "Perimeter_top_ZN_3 sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Perimeter_top_ZN_2 sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Perimeter_top_ZN_2 sub cat", "Perimeter_top_ZN_2 sub cat Water Inlet Node", "Perimeter_top_ZN_2 sub cat Water Outlet Node", "", "", "", "", "", "", "", "Perimeter_top_ZN_2 sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Perimeter_top_ZN_1 sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Perimeter_top_ZN_1 sub cat", "Perimeter_top_ZN_1 sub cat Water Inlet Node", "Perimeter_top_ZN_1 sub cat Water Outlet Node", "", "", "", "", "", "", "", "Perimeter_top_ZN_1 sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Perimeter_top_ZN_4 sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Perimeter_top_ZN_4 sub cat", "Perimeter_top_ZN_4 sub cat Water Inlet Node", "Perimeter_top_ZN_4 sub cat Water Outlet Node", "", "", "", "", "", "", "", "Perimeter_top_ZN_4 sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Perimeter_bot_ZN_3 sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Perimeter_bot_ZN_3 sub cat", "Perimeter_bot_ZN_3 sub cat Water Inlet Node", "Perimeter_bot_ZN_3 sub cat Water Outlet Node", "", "", "", "", "", "", "", "Perimeter_bot_ZN_3 sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Perimeter_bot_ZN_2 sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Perimeter_bot_ZN_2 sub cat", "Perimeter_bot_ZN_2 sub cat Water Inlet Node", "Perimeter_bot_ZN_2 sub cat Water Outlet Node", "", "", "", "", "", "", "", "Perimeter_bot_ZN_2 sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Perimeter_bot_ZN_1 sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Perimeter_bot_ZN_1 sub cat", "Perimeter_bot_ZN_1 sub cat Water Inlet Node", "Perimeter_bot_ZN_1 sub cat Water Outlet Node", "", "", "", "", "", "", "", "Perimeter_bot_ZN_1 sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Perimeter_bot_ZN_4 sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Perimeter_bot_ZN_4 sub cat", "Perimeter_bot_ZN_4 sub cat Water Inlet Node", "Perimeter_bot_ZN_4 sub cat Water Outlet Node", "", "", "", "", "", "", "", "Perimeter_bot_ZN_4 sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Perimeter_mid_ZN_3 sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Perimeter_mid_ZN_3 sub cat", "Perimeter_mid_ZN_3 sub cat Water Inlet Node", "Perimeter_mid_ZN_3 sub cat Water Outlet Node", "", "", "", "", "", "", "", "Perimeter_mid_ZN_3 sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Perimeter_mid_ZN_2 sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Perimeter_mid_ZN_2 sub cat", "Perimeter_mid_ZN_2 sub cat Water Inlet Node", "Perimeter_mid_ZN_2 sub cat Water Outlet Node", "", "", "", "", "", "", "", "Perimeter_mid_ZN_2 sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Perimeter_mid_ZN_1 sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Perimeter_mid_ZN_1 sub cat", "Perimeter_mid_ZN_1 sub cat Water Inlet Node", "Perimeter_mid_ZN_1 sub cat Water Outlet Node", "", "", "", "", "", "", "", "Perimeter_mid_ZN_1 sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "WaterUse:Connections", "value": "", "name": "Perimeter_mid_ZN_4 sub cat", "note": ["Name", "Inlet Node Name", "Outlet Node Name", "Supply Water Storage Tank Name", "Reclamation Water Storage Tank Name", "Hot Water Supply Temperature Schedule Name", "Cold Water Supply Temperature Schedule Name", "Drain Water Heat Exchanger Type", "Drain Water Heat Exchanger Destination", "Drain Water Heat Exchanger U-Factor Times Area ", "Water Use Equipment 1 Name"], "programline": ["Perimeter_mid_ZN_4 sub cat", "Perimeter_mid_ZN_4 sub cat Water Inlet Node", "Perimeter_mid_ZN_4 sub cat Water Outlet Node", "", "", "", "", "", "", "", "Perimeter_mid_ZN_4 sub cat"], "units": ["", "", "", "", "", "", "", "", "", "W/K", ""]}, {"type": "Output:Meter:MeterFileOnly", "value": "Electricity:Facility,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Meter:MeterFileOnly", "value": "ElectricityNet:Facility,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Meter:MeterFileOnly", "value": "NaturalGas:Facility,Hourly", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Surfaces:Drawing", "value": "DXF", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Surfaces:List", "value": "Details", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:VariableDictionary", "value": "IDF", "name": "", "note": [], "programline": [], "units": []}, {"type": "Output:Constructions", "value": "Constructions", "name": "", "note": [], "programline": [], "units": []}, {"type": "OutputControl:Table:Style", "value": "", "name": "", "note": ["Column Separator"], "programline": ["CommaAndHTML"], "units": [""]}, {"type": "OutputControl:ReportingTolerances", "value": "", "name": "", "note": ["Tolerance for Time Heating Setpoint Not Met ", "Tolerance for Time Cooling Setpoint Not Met "], "programline": ["0.556", "0.556"], "units": ["deltaC", "deltaC"]}, {"type": "Output:Table:SummaryReports", "value": "", "name": "", "note": ["Report 1 Name", "Report 2 Name"], "programline": ["AllSummaryAndMonthly", "Standard62.1Summary"], "units": ["", ""]}, {"type": "Output:Table:Monthly", "value": "", "name": "NameHolderMonthlySummary TaskPurpose ProgressIndicator", "note": ["Name", "Digits After Decimal", "Variable or Meter 1 Name", "Aggregation Type for Variable or Meter 1", "Variable or Meter 2 Name", "Aggregation Type for Variable or Meter 2"], "programline": ["NameHolderMonthlySummary TaskPurpose ProgressIndicator", "3", "Site Outdoor Air Drybulb", "SumOrAverage", "Heating:NaturalGas", "SumOrAverage"], "units": ["", "", "", "", "", ""]}, {"type": "Output:Table:Monthly", "value": "", "name": "NameHolderMonthlySummary CodeName IECC", "note": ["Name", "Digits After Decimal", "Variable or Meter 1 Name", "Aggregation Type for Variable or Meter 1", "Variable or Meter 2 Name", "Aggregation Type for Variable or Meter 2"], "programline": ["NameHolderMonthlySummary CodeName IECC", "3", "Site Outdoor Air Drybulb", "SumOrAverage", "Heating:NaturalGas", "SumOrAverage"], "units": ["", "", "", "", "", ""]}, {"type": "Output:Table:Monthly", "value": "", "name": "NameHolderMonthlySummary CodeYear 2018", "note": ["Name", "Digits After Decimal", "Variable or Meter 1 Name", "Aggregation Type for Variable or Meter 1", "Variable or Meter 2 Name", "Aggregation Type for Variable or Meter 2"], "programline": ["NameHolderMonthlySummary CodeYear 2018", "3", "Site Outdoor Air Drybulb", "SumOrAverage", "Heating:NaturalGas", "SumOrAverage"], "units": ["", "", "", "", "", ""]}, {"type": "Output:Table:Monthly", "value": "", "name": "NameHolderMonthlySummary CodeAmendment NoneAmend", "note": ["Name", "Digits After Decimal", "Variable or Meter 1 Name", "Aggregation Type for Variable or Meter 1", "Variable or Meter 2 Name", "Aggregation Type for Variable or Meter 2"], "programline": ["NameHolderMonthlySummary CodeAmendment NoneAmend", "3", "Site Outdoor Air Drybulb", "SumOrAverage", "Heating:NaturalGas", "SumOrAverage"], "units": ["", "", "", "", "", ""]}, {"type": "Output:Table:Monthly", "value": "", "name": "NameHolderMonthlySummary PrototypeName OfficeMedium", "note": ["Name", "Digits After Decimal", "Variable or Meter 1 Name", "Aggregation Type for Variable or Meter 1", "Variable or Meter 2 Name", "Aggregation Type for Variable or Meter 2"], "programline": ["NameHolderMonthlySummary PrototypeName OfficeMedium", "3", "Site Outdoor Air Drybulb", "SumOrAverage", "Heating:NaturalGas", "SumOrAverage"], "units": ["", "", "", "", "", ""]}, {"type": "Output:Table:Monthly", "value": "", "name": "NameHolderMonthlySummary TaskScope National", "note": ["Name", "Digits After Decimal", "Variable or Meter 1 Name", "Aggregation Type for Variable or Meter 1", "Variable or Meter 2 Name", "Aggregation Type for Variable or Meter 2"], "programline": ["NameHolderMonthlySummary TaskScope National", "3", "Site Outdoor Air Drybulb", "SumOrAverage", "Heating:NaturalGas", "SumOrAverage"], "units": ["", "", "", "", "", ""]}, {"type": "Output:Table:Monthly", "value": "", "name": "NameHolderMonthlySummary State National", "note": ["Name", "Digits After Decimal", "Variable or Meter 1 Name", "Aggregation Type for Variable or Meter 1", "Variable or Meter 2 Name", "Aggregation Type for Variable or Meter 2"], "programline": ["NameHolderMonthlySummary State National", "3", "Site Outdoor Air Drybulb", "SumOrAverage", "Heating:NaturalGas", "SumOrAverage"], "units": ["", "", "", "", "", ""]}, {"type": "Output:Table:Monthly", "value": "", "name": "NameHolderMonthlySummary ClimateZone 5A", "note": ["Name", "Digits After Decimal", "Variable or Meter 1 Name", "Aggregation Type for Variable or Meter 1", "Variable or Meter 2 Name", "Aggregation Type for Variable or Meter 2"], "programline": ["NameHolderMonthlySummary ClimateZone 5A", "3", "Site Outdoor Air Drybulb", "SumOrAverage", "Heating:NaturalGas", "SumOrAverage"], "units": ["", "", "", "", "", ""]}, {"type": "Output:Table:Monthly", "value": "", "name": "NameHolderMonthlySummary RepresentCity USA_NY_Buffalo", "note": ["Name", "Digits After Decimal", "Variable or Meter 1 Name", "Aggregation Type for Variable or Meter 1", "Variable or Meter 2 Name", "Aggregation Type for Variable or Meter 2"], "programline": ["NameHolderMonthlySummary RepresentCity USA_NY_Buffalo", "3", "Site Outdoor Air Drybulb", "SumOrAverage", "Heating:NaturalGas", "SumOrAverage"], "units": ["", "", "", "", "", ""]}, {"type": "Controller:MechanicalVentilation", "value": "", "name": "PACU_VAV_BOT_DCV", "note": ["Name", "Availability Schedule Name", "Demand Controlled Ventilation", "System Outdoor Air Method", "Zone Maximum Outdoor Air Fraction ", "Zone or ZoneList 1 Name", "Design Specification Outdoor Air Object Name 1", "Design Specification Zone Air Distribution Object Name 1", "Zone or ZoneList 2 Name", "Design Specification Outdoor Air Object Name 2", "Design Specification Zone Air Distribution Object Name 2", "Zone or ZoneList 3 Name", "Design Specification Outdoor Air Object Name 3", "Design Specification Zone Air Distribution Object Name 3", "Zone or ZoneList 4 Name", "Design Specification Outdoor Air Object Name 4", "Design Specification Zone Air Distribution Object Name 4", "Zone or ZoneList 5 Name", "Design Specification Outdoor Air Object Name 5", "Design Specification Zone Air Distribution Object Name 5"], "programline": ["PACU_VAV_BOT_DCV", "MinOA_MotorizedDamper_Sched", "Yes", "Standard62.1VentilationRateProcedure", "", "Core_bottom", "CM DSOA Core_bottom", "CM DSZAD Core_bottom", "Perimeter_bot_ZN_1", "CM DSOA Perimeter_bot_ZN_1", "CM DSZAD Perimeter_bot_ZN_1", "Perimeter_bot_ZN_2", "CM DSOA Perimeter_bot_ZN_2", "CM DSZAD Perimeter_bot_ZN_2", "Perimeter_bot_ZN_3", "CM DSOA Perimeter_bot_ZN_3", "CM DSZAD Perimeter_bot_ZN_3", "Perimeter_bot_ZN_4", "CM DSOA Perimeter_bot_ZN_4", "CM DSZAD Perimeter_bot_ZN_4"], "units": ["", "", "", "", "dimensionless", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Core_bottom", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Core_bottom", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Perimeter_bot_ZN_1", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Perimeter_bot_ZN_1", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Perimeter_bot_ZN_2", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Perimeter_bot_ZN_2", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Perimeter_bot_ZN_3", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Perimeter_bot_ZN_3", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Perimeter_bot_ZN_4", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Perimeter_bot_ZN_4", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Core_bottom", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Core_bottom", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Perimeter_bot_ZN_1", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Perimeter_bot_ZN_1", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Perimeter_bot_ZN_2", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Perimeter_bot_ZN_2", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Perimeter_bot_ZN_3", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Perimeter_bot_ZN_3", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Perimeter_bot_ZN_4", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Perimeter_bot_ZN_4", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "Controller:MechanicalVentilation", "value": "", "name": "PACU_VAV_TOP_DCV", "note": ["Name", "Availability Schedule Name", "Demand Controlled Ventilation", "System Outdoor Air Method", "Zone Maximum Outdoor Air Fraction ", "Zone or ZoneList 1 Name", "Design Specification Outdoor Air Object Name 1", "Design Specification Zone Air Distribution Object Name 1", "Zone or ZoneList 2 Name", "Design Specification Outdoor Air Object Name 2", "Design Specification Zone Air Distribution Object Name 2", "Zone or ZoneList 3 Name", "Design Specification Outdoor Air Object Name 3", "Design Specification Zone Air Distribution Object Name 3", "Zone or ZoneList 4 Name", "Design Specification Outdoor Air Object Name 4", "Design Specification Zone Air Distribution Object Name 4", "Zone or ZoneList 5 Name", "Design Specification Outdoor Air Object Name 5", "Design Specification Zone Air Distribution Object Name 5"], "programline": ["PACU_VAV_TOP_DCV", "MinOA_MotorizedDamper_Sched", "Yes", "Standard62.1VentilationRateProcedure", "", "Core_top", "CM DSOA Core_top", "CM DSZAD Core_top", "Perimeter_top_ZN_1", "CM DSOA Perimeter_top_ZN_1", "CM DSZAD Perimeter_top_ZN_1", "Perimeter_top_ZN_2", "CM DSOA Perimeter_top_ZN_2", "CM DSZAD Perimeter_top_ZN_2", "Perimeter_top_ZN_3", "CM DSOA Perimeter_top_ZN_3", "CM DSZAD Perimeter_top_ZN_3", "Perimeter_top_ZN_4", "CM DSOA Perimeter_top_ZN_4", "CM DSZAD Perimeter_top_ZN_4"], "units": ["", "", "", "", "dimensionless", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Core_top", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Core_top", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Perimeter_top_ZN_1", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Perimeter_top_ZN_1", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Perimeter_top_ZN_2", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Perimeter_top_ZN_2", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Perimeter_top_ZN_3", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Perimeter_top_ZN_3", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Perimeter_top_ZN_4", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Perimeter_top_ZN_4", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Core_top", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Core_top", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Perimeter_top_ZN_1", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Perimeter_top_ZN_1", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Perimeter_top_ZN_2", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Perimeter_top_ZN_2", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Perimeter_top_ZN_3", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Perimeter_top_ZN_3", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Perimeter_top_ZN_4", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Perimeter_top_ZN_4", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "Controller:MechanicalVentilation", "value": "", "name": "PACU_VAV_MID_DCV", "note": ["Name", "Availability Schedule Name", "Demand Controlled Ventilation", "System Outdoor Air Method", "Zone Maximum Outdoor Air Fraction ", "Zone or ZoneList 1 Name", "Design Specification Outdoor Air Object Name 1", "Design Specification Zone Air Distribution Object Name 1", "Zone or ZoneList 2 Name", "Design Specification Outdoor Air Object Name 2", "Design Specification Zone Air Distribution Object Name 2", "Zone or ZoneList 3 Name", "Design Specification Outdoor Air Object Name 3", "Design Specification Zone Air Distribution Object Name 3", "Zone or ZoneList 4 Name", "Design Specification Outdoor Air Object Name 4", "Design Specification Zone Air Distribution Object Name 4", "Zone or ZoneList 5 Name", "Design Specification Outdoor Air Object Name 5", "Design Specification Zone Air Distribution Object Name 5"], "programline": ["PACU_VAV_MID_DCV", "MinOA_MotorizedDamper_Sched", "Yes", "Standard62.1VentilationRateProcedure", "", "Core_mid", "CM DSOA Core_mid", "CM DSZAD Core_mid", "Perimeter_mid_ZN_1", "CM DSOA Perimeter_mid_ZN_1", "CM DSZAD Perimeter_mid_ZN_1", "Perimeter_mid_ZN_2", "CM DSOA Perimeter_mid_ZN_2", "CM DSZAD Perimeter_mid_ZN_2", "Perimeter_mid_ZN_3", "CM DSOA Perimeter_mid_ZN_3", "CM DSZAD Perimeter_mid_ZN_3", "Perimeter_mid_ZN_4", "CM DSOA Perimeter_mid_ZN_4", "CM DSZAD Perimeter_mid_ZN_4"], "units": ["", "", "", "", "dimensionless", "", "", "", "", "", "", "", "", "", "", "", "", "", "", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Core_mid", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Core_mid", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Perimeter_mid_ZN_1", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Perimeter_mid_ZN_1", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Perimeter_mid_ZN_2", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Perimeter_mid_ZN_2", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Perimeter_mid_ZN_3", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Perimeter_mid_ZN_3", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:ZoneAirDistribution", "value": "", "name": "CM DSZAD Perimeter_mid_ZN_4", "note": ["Name", "Zone Air Distribution Effectiveness in Cooling Mode ", "Zone Air Distribution Effectiveness in Heating Mode ", "Zone Air Distribution Effectiveness Schedule Name"], "programline": ["CM DSZAD Perimeter_mid_ZN_4", "1", "1", ""], "units": ["", "dimensionless", "dimensionless", ""]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Core_mid", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Core_mid", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Perimeter_mid_ZN_1", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Perimeter_mid_ZN_1", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Perimeter_mid_ZN_2", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Perimeter_mid_ZN_2", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Perimeter_mid_ZN_3", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Perimeter_mid_ZN_3", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "DesignSpecification:OutdoorAir", "value": "", "name": "CM DSOA Perimeter_mid_ZN_4", "note": ["Name", "Outdoor Air Method", "Outdoor Air Flow per Person ", "Outdoor Air Flow per Zone Floor Area "], "programline": ["CM DSOA Perimeter_mid_ZN_4", "Sum", "0.00000001", "0.000431773"], "units": ["", "", "m3/s-person", "m3/s-m2"]}, {"type": "EnergyManagementSystem:Sensor", "value": "", "name": "Facility_Int_LTG", "note": ["Name", "Output:Variable or Output:Meter Index Key Name", "Output:Variable or Output:Meter Name"], "programline": ["Facility_Int_LTG", "", "InteriorLights:Electricity"], "units": ["", "", ""]}, {"type": "EnergyManagementSystem:GlobalVariable", "value": "", "name": "", "note": ["Erl Variable 1 Name"], "programline": ["Wired_LTG"], "units": [""]}, {"type": "EnergyManagementSystem:Program", "value": "", "name": "Transformer_Load_Prog", "note": ["Name", "Program Line 1"], "programline": ["Transformer_Load_Prog", "SET Wired_LTG = Facility_Int_LTG*0.0281"], "units": ["", ""]}, {"type": "EnergyManagementSystem:ProgramCallingManager", "value": "", "name": "Transformer_Load_Prog_Manager", "note": ["Name", "EnergyPlus Model Calling Point", "Program Name 1"], "programline": ["Transformer_Load_Prog_Manager", "AfterPredictorAfterHVACManagers", "Transformer_Load_Prog"], "units": ["", "", ""]}, {"type": "EnergyManagementSystem:OutputVariable", "value": "", "name": "Wired_LTG", "note": ["Name", "EMS Variable Name", "Type of Data in Variable", "Update Frequency", "EMS Program or Subroutine Name", "Units"], "programline": ["Wired_LTG", "Wired_LTG", "Summed", "ZoneTimeStep", "", "J"], "units": ["", "", "", "", "", ""]}, {"type": "Meter:Custom", "value": "", "name": "Wired_LTG_Electricity", "note": ["Name", "Resource Type", "Key Name 1", "Output Variable or Meter Name 1"], "programline": ["Wired_LTG_Electricity", "Electricity", "", "Wired_LTG"], "units": ["", "", "", ""]}, {"type": "Meter:CustomDecrement", "value": "", "name": "Wired_Int_EQUIP", "note": ["Name", "Resource Type", "Source Meter Name", "Key Name 1", "Output Variable or Meter Name 1"], "programline": ["Wired_Int_EQUIP", "Electricity", "InteriorEquipment:Electricity", "Core_bottom_Elevators_Equip", "Electric Equipment Electricity Energy"], "units": ["", "", "", "", ""]}, {"type": "ElectricLoadCenter:Transformer", "value": "", "name": "Transformer 1", "note": ["Name", "Availability Schedule Name", "Transformer Usage", "Zone Name", "Radiative Fraction", "Rated Capacity ", "Phase", "Conductor Material", "Full Load Temperature Rise ", "Fraction of Eddy Current Losses", "Performance Input Method", "Rated No Load Loss ", "Rated Load Loss ", "Nameplate Efficiency", "Per Unit Load for Nameplate Efficiency", "Reference Temperature for Nameplate Efficiency ", "Per Unit Load for Maximum Efficiency", "Consider Transformer Loss for Utility Cost", "Meter 1 Name", "Meter 2 Name"], "programline": ["Transformer 1", "Always_On", "PowerInFromGrid", "", "", "45000", "3", "Aluminum", "150", "0.1", "NominalEfficiency", "", "", "0.984", "0.35", "75", "", "Yes", "Wired_LTG_Electricity", "Wired_INT_EQUIP"], "units": ["", "", "", "", "", "VA", "", "", "C", "", "", "W", "W", "", "", "C", "", "", "", ""]}], "filename": "IECC_OfficeMedium_STD2018_Buffalo.idf"}