{"Root": {"type": "Root", "value": "IECC_OfficeMedium_STD2018_Buffalo", "Version": {"type": "Group", "value": "24.2"}, "Building": {"type": "Group", "value": null, "OfficeMedium": {"type": "Sub_Group", "value": null, "North Axis ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "Terrain": {"type": "Key", "value": "City", "unit": null}, "Loads Convergence Tolerance Value ": {"type": "Key", "value": "0.0400", "unit": "W"}, "Temperature Convergence Tolerance Value ": {"type": "Key", "value": "0.2000", "unit": "deltaC"}, "Solar Distribution": {"type": "Key", "value": "FullInteriorAndExterior", "unit": null}, "Maximum Number of Warmup Days": {"type": "Key", "value": "25", "unit": null}, "Minimum Number of Warmup Days": {"type": "Key", "value": "6", "unit": null}}}, "Timestep": {"type": "Group", "value": "6"}, "ConvergenceLimits": {"type": "Group", "value": null, "Minimum System Timestep ": {"type": "Key", "value": "1", "unit": "minutes"}, "Maximum HVAC Iterations": {"type": "Key", "value": "20", "unit": null}}, "SurfaceConvectionAlgorithm:Inside": {"type": "Group", "value": "TARP"}, "SurfaceConvectionAlgorithm:Outside": {"type": "Group", "value": "TARP"}, "HeatBalanceAlgorithm": {"type": "Group", "value": "ConductionTransferFunction"}, "ShadowCalculation": {"type": "Group", "value": null, "Shading Calculation Method": {"type": "Key", "value": "PolygonClipping", "unit": null}, "Shading Calculation Update Frequency Method": {"type": "Key", "value": "Periodic", "unit": null}, "Shading Calculation Update Frequency": {"type": "Key", "value": "30", "unit": null}}, "SimulationControl": {"type": "Group", "value": null, "Do Zone Sizing Calculation": {"type": "Key", "value": "Yes", "unit": null}, "Do System Sizing Calculation": {"type": "Key", "value": "Yes", "unit": null}, "Do Plant Sizing Calculation": {"type": "Key", "value": "Yes", "unit": null}, "Run Simulation for Sizing Periods": {"type": "Key", "value": "No", "unit": null}, "Run Simulation for Weather File Run Periods": {"type": "Key", "value": "YES", "unit": null}, "Do HVAC Sizing Simulation for Sizing Periods": {"type": "Key", "value": "No", "unit": null}, "Maximum Number of HVAC Sizing Simulation Passes": {"type": "Key", "value": "1", "unit": null}}, "RunPeriod": {"type": "Group", "value": null, "RUNPERIOD 1": {"type": "Sub_Group", "value": null, "Begin Month": {"type": "Key", "value": "1", "unit": null}, "Begin Day of Month": {"type": "Key", "value": "1", "unit": null}, "Begin Year": {"type": "Key", "value": null, "unit": null}, "End Month": {"type": "Key", "value": "12", "unit": null}, "End Day of Month": {"type": "Key", "value": "31", "unit": null}, "End Year": {"type": "Key", "value": null, "unit": null}, "Day of Week for Start Day": {"type": "Key", "value": "Sunday", "unit": null}, "Use Weather File Holidays and Special Days": {"type": "Key", "value": "No", "unit": null}, "Use Weather File Daylight Saving Period": {"type": "Key", "value": "No", "unit": null}, "Apply Weekend Holiday Rule": {"type": "Key", "value": "No", "unit": null}, "Use Weather File Rain Indicators": {"type": "Key", "value": "Yes", "unit": null}, "Use Weather File Snow Indicators": {"type": "Key", "value": "Yes", "unit": null}}}, "RunPeriodControl:SpecialDays": {"type": "Group", "value": null, "New Years Day": {"type": "Sub_Group", "value": null, "Start Date": {"type": "Key", "value": "January 1", "unit": null}, "Duration ": {"type": "Key", "value": "1", "unit": "days"}, "Special Day Type": {"type": "Key", "value": "Holiday", "unit": null}}, "Veterans Day": {"type": "Sub_Group", "value": null, "Start Date": {"type": "Key", "value": "November 11", "unit": null}, "Duration ": {"type": "Key", "value": "1", "unit": "days"}, "Special Day Type": {"type": "Key", "value": "Holiday", "unit": null}}, "Christmas": {"type": "Sub_Group", "value": null, "Start Date": {"type": "Key", "value": "December 25", "unit": null}, "Duration ": {"type": "Key", "value": "1", "unit": "days"}, "Special Day Type": {"type": "Key", "value": "Holiday", "unit": null}}, "Independence Day": {"type": "Sub_Group", "value": null, "Start Date": {"type": "Key", "value": "July 4", "unit": null}, "Duration ": {"type": "Key", "value": "1", "unit": "days"}, "Special Day Type": {"type": "Key", "value": "Holiday", "unit": null}}, "MLK Day": {"type": "Sub_Group", "value": null, "Start Date": {"type": "Key", "value": "3rd Monday in January", "unit": null}, "Duration ": {"type": "Key", "value": "1", "unit": "days"}, "Special Day Type": {"type": "Key", "value": "Holiday", "unit": null}}, "Presidents Day": {"type": "Sub_Group", "value": null, "Start Date": {"type": "Key", "value": "3rd Monday in February", "unit": null}, "Duration ": {"type": "Key", "value": "1", "unit": "days"}, "Special Day Type": {"type": "Key", "value": "Holiday", "unit": null}}, "Memorial Day": {"type": "Sub_Group", "value": null, "Start Date": {"type": "Key", "value": "Last Monday in May", "unit": null}, "Duration ": {"type": "Key", "value": "1", "unit": "days"}, "Special Day Type": {"type": "Key", "value": "Holiday", "unit": null}}, "Labor Day": {"type": "Sub_Group", "value": null, "Start Date": {"type": "Key", "value": "1st Monday in September", "unit": null}, "Duration ": {"type": "Key", "value": "1", "unit": "days"}, "Special Day Type": {"type": "Key", "value": "Holiday", "unit": null}}, "Columbus Day": {"type": "Sub_Group", "value": null, "Start Date": {"type": "Key", "value": "2nd Monday in October", "unit": null}, "Duration ": {"type": "Key", "value": "1", "unit": "days"}, "Special Day Type": {"type": "Key", "value": "Holiday", "unit": null}}, "Thanksgiving": {"type": "Sub_Group", "value": null, "Start Date": {"type": "Key", "value": "4th Thursday in November", "unit": null}, "Duration ": {"type": "Key", "value": "1", "unit": "days"}, "Special Day Type": {"type": "Key", "value": "Holiday", "unit": null}}}, "RunPeriodControl:DaylightSavingTime": {"type": "Group", "value": null, "Start Date": {"type": "Key", "value": "2nd Sunday in March", "unit": null}, "End Date": {"type": "Key", "value": "1st Sunday in November", "unit": null}}, "Site:Location": {"type": "Group", "value": null, "Buffalo.Niagara.Intl.AP_NY_USA WMO=725280": {"type": "Sub_Group", "value": null, "Latitude ": {"type": "Key", "value": "42.94", "unit": "deg"}, "Longitude ": {"type": "Key", "value": "-78.74", "unit": "deg"}, "Time Zone ": {"type": "Key", "value": "-5.00", "unit": "hr"}, "Elevation ": {"type": "Key", "value": "215.00", "unit": "m"}}}, "SizingPeriod:DesignDay": {"type": "Group", "value": null, "Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB": {"type": "Sub_Group", "value": null, "Month": {"type": "Key", "value": "1", "unit": null}, "Day of Month": {"type": "Key", "value": "21", "unit": null}, "Day Type": {"type": "Key", "value": "WinterDesignDay", "unit": null}, "Maximum Dry-Bulb Temperature ": {"type": "Key", "value": "-16.3", "unit": "C"}, "Daily Dry-Bulb Temperature Range ": {"type": "Key", "value": "0.0", "unit": "deltaC"}, "Dry-Bulb Temperature Range Modifier Type": {"type": "Key", "value": "DefaultMultipliers", "unit": null}, "Dry-Bulb Temperature Range Modifier Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "Humidity Condition Type": {"type": "Key", "value": "Wetbulb", "unit": null}, "Wetbulb or DewPoint at Maximum Dry-Bulb ": {"type": "Key", "value": "-16.3", "unit": "C"}, "Humidity Condition Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "Humidity Ratio at Maximum Dry-Bulb ": {"type": "Key", "value": null, "unit": "kgWater/kgDryAir"}, "Enthalpy at Maximum Dry-Bulb ": {"type": "Key", "value": null, "unit": "J/kg"}, "Daily Wet-Bulb Temperature Range ": {"type": "Key", "value": null, "unit": "deltaC"}, "Barometric Pressure ": {"type": "Key", "value": "98769.", "unit": "Pa"}, "Wind Speed ": {"type": "Key", "value": "5.1", "unit": "m/s"}, "Wind Direction ": {"type": "Key", "value": "270", "unit": "deg"}, "Rain Indicator": {"type": "Key", "value": "No", "unit": null}, "Snow Indicator": {"type": "Key", "value": "No", "unit": null}, "Daylight Saving Time Indicator": {"type": "Key", "value": "No", "unit": null}, "Solar Model Indicator": {"type": "Key", "value": "ASHRAEClearSky", "unit": null}, "Beam Solar Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "Diffuse Solar Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) ": {"type": "Key", "value": null, "unit": "dimensionless"}, "ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) ": {"type": "Key", "value": null, "unit": "dimensionless"}, "Sky Clearness": {"type": "Key", "value": "0.00", "unit": null}}, "Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB": {"type": "Sub_Group", "value": null, "Month": {"type": "Key", "value": "7", "unit": null}, "Day of Month": {"type": "Key", "value": "21", "unit": null}, "Day Type": {"type": "Key", "value": "SummerDesignDay", "unit": null}, "Maximum Dry-Bulb Temperature ": {"type": "Key", "value": "30.3", "unit": "C"}, "Daily Dry-Bulb Temperature Range ": {"type": "Key", "value": "9.3", "unit": "deltaC"}, "Dry-Bulb Temperature Range Modifier Type": {"type": "Key", "value": "DefaultMultipliers", "unit": null}, "Dry-Bulb Temperature Range Modifier Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "Humidity Condition Type": {"type": "Key", "value": "Wetbulb", "unit": null}, "Wetbulb or DewPoint at Maximum Dry-Bulb ": {"type": "Key", "value": "21.8", "unit": "C"}, "Humidity Condition Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "Humidity Ratio at Maximum Dry-Bulb ": {"type": "Key", "value": null, "unit": "kgWater/kgDryAir"}, "Enthalpy at Maximum Dry-Bulb ": {"type": "Key", "value": null, "unit": "J/kg"}, "Daily Wet-Bulb Temperature Range ": {"type": "Key", "value": null, "unit": "deltaC"}, "Barometric Pressure ": {"type": "Key", "value": "98769.", "unit": "Pa"}, "Wind Speed ": {"type": "Key", "value": "5.7", "unit": "m/s"}, "Wind Direction ": {"type": "Key", "value": "240", "unit": "deg"}, "Rain Indicator": {"type": "Key", "value": "No", "unit": null}, "Snow Indicator": {"type": "Key", "value": "No", "unit": null}, "Daylight Saving Time Indicator": {"type": "Key", "value": "No", "unit": null}, "Solar Model Indicator": {"type": "Key", "value": "ASHRAETau", "unit": null}, "Beam Solar Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "Diffuse Solar Day Schedule Name": {"type": "Key", "value": null, "unit": null}, "ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) ": {"type": "Key", "value": "0.462", "unit": "dimensionless"}, "ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) ": {"type": "Key", "value": "2.001", "unit": "dimensionless"}}}, "Site:WaterMainsTemperature": {"type": "Group", "value": null, "Calculation Method": {"type": "Key", "value": "Correlation", "unit": null}, "Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Annual Average Outdoor Air Temperature ": {"type": "Key", "value": "8.96666666666667", "unit": "C"}, "Maximum Difference In Monthly Average Outdoor Air Temperatures ": {"type": "Key", "value": "26.2", "unit": "deltaC"}}, "Site:GroundTemperature:FCfactorMethod": {"type": "Group", "value": "9.7,6.0,-2.2,-3.4,-4.2,2.7,7.5,13.7,18.6,22.0,20.7,16.5"}, "Material:NoMass": {"type": "Group", "value": null, "Opaque Door panel_con": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumRough", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "0.475972973", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "CP02 CARPET PAD": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "VeryRough", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "0.21648", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.8", "unit": null}}, "Air_Wall_Material": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "Rough", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "0.2079491", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "Nonres_Roof_Insulation": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumSmooth", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "5.30668495131472", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "Res_Roof_Insulation": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumSmooth", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "0.0299387330245182", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "Semiheated_Roof_Insulation": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumSmooth", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "0.0299387330245182", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "Nonres_Exterior_Wall_Insulation": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumSmooth", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "2.36800034244138", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "Res_Exterior_Wall_Insulation": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumSmooth", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "0.0299387330245182", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "Semiheated_Exterior_Wall_Insulation": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumSmooth", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "0.0299387330245182", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "Nonres_Floor_Insulation": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumSmooth", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "0.0299387330245182", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "Res_Floor_Insulation": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumSmooth", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "0.0299387330245182", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "Semiheated_Floor_Insulation": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumSmooth", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "0.0299387330245182", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "Std Opaque Door Panel": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumRough", "unit": null}, "Thermal Resistance ": {"type": "Key", "value": "0.123456790123457", "unit": "m2-K/W"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7", "unit": null}}}, "Construction": {"type": "Group", "value": null, "Swinging Door_con": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "Opaque Door panel_con", "unit": null}}, "InteriorFurnishings": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "Std Wood 6inch", "unit": null}}, "Air_Wall": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "Air_Wall_Material", "unit": null}}, "DropCeiling": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "AC02 Acoustic Ceiling", "unit": null}}, "OpaqueDoor": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "Std Opaque Door Panel", "unit": null}}, "AtticRoofDeck": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "F12 Asphalt shingles", "unit": null}, "Layer 2": {"type": "Key", "value": "G02 16mm plywood", "unit": null}}, "int_wall": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "G01 13mm gypsum board", "unit": null}, "Layer 2": {"type": "Key", "value": "G01 13mm gypsum board", "unit": null}}, "ext_slab_8in_with_carpet": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "200mm Normalweight concrete floor", "unit": null}, "Layer 2": {"type": "Key", "value": "CP02 CARPET PAD", "unit": null}}, "ext_slab_8in": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "200mm Normalweight concrete floor", "unit": null}}, "ext_slab_6in_with_carpet": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "150mm Normalweight concrete floor", "unit": null}, "Layer 2": {"type": "Key", "value": "CP02 CARPET PAD", "unit": null}}, "ext_slab_6in": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "150mm Normalweight concrete floor", "unit": null}}, "int_slab_floor": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "100mm Normalweight concrete floor", "unit": null}, "Layer 2": {"type": "Key", "value": "CP02 CARPET PAD", "unit": null}}, "int_slab_ceiling": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "CP02 CARPET PAD", "unit": null}, "Layer 2": {"type": "Key", "value": "100mm Normalweight concrete floor", "unit": null}}, "basement_wall": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "M10 200mm concrete block basement wall", "unit": null}}, "int_wood_floor": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "AC02 Acoustic Ceiling", "unit": null}, "Layer 2": {"type": "Key", "value": "G02 16mm plywood", "unit": null}, "Layer 3": {"type": "Key", "value": "CP02 CARPET PAD", "unit": null}}, "ext_soffit_floor": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "G02 16mm plywood", "unit": null}}, "nonres_roof": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "F13 Built-up roofing", "unit": null}, "Layer 2": {"type": "Key", "value": "Nonres_Roof_Insulation", "unit": null}, "Layer 3": {"type": "Key", "value": "F08 Metal surface", "unit": null}}, "res_roof": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "F13 Built-up roofing", "unit": null}, "Layer 2": {"type": "Key", "value": "Res_Roof_Insulation", "unit": null}, "Layer 3": {"type": "Key", "value": "F08 Metal surface", "unit": null}}, "semiheated_roof": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "F13 Built-up roofing", "unit": null}, "Layer 2": {"type": "Key", "value": "Semiheated_Roof_Insulation", "unit": null}, "Layer 3": {"type": "Key", "value": "F08 Metal surface", "unit": null}}, "nonres_ext_wall": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "F07 25mm stucco", "unit": null}, "Layer 2": {"type": "Key", "value": "G01 16mm gypsum board", "unit": null}, "Layer 3": {"type": "Key", "value": "Nonres_Exterior_Wall_Insulation", "unit": null}, "Layer 4": {"type": "Key", "value": "G01 16mm gypsum board", "unit": null}}, "res_ext_wall": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "F07 25mm stucco", "unit": null}, "Layer 2": {"type": "Key", "value": "G01 16mm gypsum board", "unit": null}, "Layer 3": {"type": "Key", "value": "Res_Exterior_Wall_Insulation", "unit": null}, "Layer 4": {"type": "Key", "value": "G01 16mm gypsum board", "unit": null}}, "semiheated_ext_wall": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "F07 25mm stucco", "unit": null}, "Layer 2": {"type": "Key", "value": "G01 16mm gypsum board", "unit": null}, "Layer 3": {"type": "Key", "value": "Semiheated_Exterior_Wall_Insulation", "unit": null}, "Layer 4": {"type": "Key", "value": "G01 16mm gypsum board", "unit": null}}, "nonres_floor": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "Nonres_Floor_Insulation", "unit": null}, "Layer 2": {"type": "Key", "value": "100mm Normalweight concrete floor", "unit": null}, "Layer 3": {"type": "Key", "value": "CP02 CARPET PAD", "unit": null}}, "res_floor": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "Res_Floor_Insulation", "unit": null}, "Layer 2": {"type": "Key", "value": "100mm Normalweight concrete floor", "unit": null}, "Layer 3": {"type": "Key", "value": "CP02 CARPET PAD", "unit": null}}, "semiheated_floor": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "Semiheated_Floor_Insulation", "unit": null}, "Layer 2": {"type": "Key", "value": "100mm Normalweight concrete floor", "unit": null}, "Layer 3": {"type": "Key", "value": "CP02 CARPET PAD", "unit": null}}, "nonres_floor_ceiling": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "CP02 CARPET PAD", "unit": null}, "Layer 2": {"type": "Key", "value": "100mm Normalweight concrete floor", "unit": null}, "Layer 3": {"type": "Key", "value": "Nonres_Floor_Insulation", "unit": null}}, "res_floor_ceiling": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "CP02 CARPET PAD", "unit": null}, "Layer 2": {"type": "Key", "value": "100mm Normalweight concrete floor", "unit": null}, "Layer 3": {"type": "Key", "value": "Res_Floor_Insulation", "unit": null}}, "semiheated_floor_ceiling": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "CP02 CARPET PAD", "unit": null}, "Layer 2": {"type": "Key", "value": "100mm Normalweight concrete floor", "unit": null}, "Layer 3": {"type": "Key", "value": "Semiheated_Floor_Insulation", "unit": null}}, "Window_U_0.38_SHGC_0.38": {"type": "Sub_Group", "value": null, "Outside Layer": {"type": "Key", "value": "Glazing Layer", "unit": null}}}, "Material": {"type": "Group", "value": null, "Std Wood 6inch": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumSmooth", "unit": null}, "Thickness ": {"type": "Key", "value": "0.15", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "0.12", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "540.0000", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "1210", "unit": "J/kg-K"}, "Thermal Absorptance": {"type": "Key", "value": "0.9000000", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7000000", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7000000", "unit": null}}, "AC02 Acoustic Ceiling": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumSmooth", "unit": null}, "Thickness ": {"type": "Key", "value": "1.2700000E-02", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "5.7000000E-02", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "288.0000", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "1339.000", "unit": "J/kg-K"}, "Thermal Absorptance": {"type": "Key", "value": "0.9000000", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7000000", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.2000000", "unit": null}}, "F07 25mm stucco": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "Smooth", "unit": null}, "Thickness ": {"type": "Key", "value": "0.0254", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "0.72", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "1856", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "840", "unit": "J/kg-K"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "F08 Metal surface": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "Smooth", "unit": null}, "Thickness ": {"type": "Key", "value": "0.0008", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "45.28", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "7824", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "500", "unit": "J/kg-K"}}, "F08 Metal roof surface": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "Smooth", "unit": null}, "Thickness ": {"type": "Key", "value": "0.0008", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "45.28", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "7824", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "500", "unit": "J/kg-K"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "F12 Asphalt shingles": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "VeryRough", "unit": null}, "Thickness ": {"type": "Key", "value": "0.0032", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "0.04", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "1120", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "1260", "unit": "J/kg-K"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "F13 Built-up roofing": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "Rough", "unit": null}, "Thickness ": {"type": "Key", "value": "0.0095", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "0.16", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "1120", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "1460", "unit": "J/kg-K"}, "Thermal Absorptance": {"type": "Key", "value": "0.9", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7", "unit": null}}, "G01 13mm gypsum board": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "Smooth", "unit": null}, "Thickness ": {"type": "Key", "value": "0.0127", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "0.1600", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "800.0000", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "1090.0000", "unit": "J/kg-K"}, "Thermal Absorptance": {"type": "Key", "value": "0.9000", "unit": null}, "Solar Absorptance": {"type": "Key", "value": "0.7000", "unit": null}, "Visible Absorptance": {"type": "Key", "value": "0.5000", "unit": null}}, "G01 16mm gypsum board": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumSmooth", "unit": null}, "Thickness ": {"type": "Key", "value": "0.0159", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "0.16", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "800", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "1090", "unit": "J/kg-K"}}, "G02 16mm plywood": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "Smooth", "unit": null}, "Thickness ": {"type": "Key", "value": "0.0159", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "0.12", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "544", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "1210", "unit": "J/kg-K"}}, "M14 150mm heavyweight concrete roof": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumRough", "unit": null}, "Thickness ": {"type": "Key", "value": "0.1524", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "2.31", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "2322", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "832", "unit": "J/kg-K"}}, "100mm Normalweight concrete wall": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumRough", "unit": null}, "Thickness ": {"type": "Key", "value": "0.1016", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "2.31", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "2322", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "832", "unit": "J/kg-K"}}, "200mm Normalweight concrete wall": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumRough", "unit": null}, "Thickness ": {"type": "Key", "value": "0.2032", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "2.31", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "2322", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "832", "unit": "J/kg-K"}}, "100mm Normalweight concrete floor": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumRough", "unit": null}, "Thickness ": {"type": "Key", "value": "0.1016", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "2.31", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "2322", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "832", "unit": "J/kg-K"}}, "150mm Normalweight concrete floor": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumRough", "unit": null}, "Thickness ": {"type": "Key", "value": "0.1524", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "2.31", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "2322", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "832", "unit": "J/kg-K"}}, "200mm Normalweight concrete floor": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumRough", "unit": null}, "Thickness ": {"type": "Key", "value": "0.2032", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "2.31", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "2322", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "832", "unit": "J/kg-K"}}, "M10 200mm concrete block wall": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumRough", "unit": null}, "Thickness ": {"type": "Key", "value": "0.2032", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "0.72", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "800", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "832", "unit": "J/kg-K"}}, "M10 200mm concrete block basement wall": {"type": "Sub_Group", "value": null, "Roughness": {"type": "Key", "value": "MediumRough", "unit": null}, "Thickness ": {"type": "Key", "value": "0.2032", "unit": "m"}, "Conductivity ": {"type": "Key", "value": "1.326", "unit": "W/m-K"}, "Density ": {"type": "Key", "value": "1842", "unit": "kg/m3"}, "Specific Heat ": {"type": "Key", "value": "912", "unit": "J/kg-K"}}}, "WindowMaterial:SimpleGlazingSystem": {"type": "Group", "value": null, "Glazing Layer": {"type": "Sub_Group", "value": null, "U-Factor ": {"type": "Key", "value": "2.1577388", "unit": "W/m2-K"}, "Solar Heat Gain Coefficient": {"type": "Key", "value": "0.38", "unit": null}, "Visible Transmittance": {"type": "Key", "value": "0.38", "unit": null}}}, "Construction:FfactorGroundFloor": {"type": "Group", "value": null, "Perimeter_bot_ZN_1_Floor_Ffactor": {"type": "Sub_Group", "value": null, "F-Factor ": {"type": "Key", "value": "0.93474", "unit": "W/m-K"}, "Area ": {"type": "Key", "value": "207.33814098", "unit": "m2"}, "PerimeterExposed ": {"type": "Key", "value": "49.911", "unit": "m"}}, "Perimeter_bot_ZN_2_Floor_Ffactor": {"type": "Sub_Group", "value": null, "F-Factor ": {"type": "Key", "value": "0.93474", "unit": "W/m-K"}, "Area ": {"type": "Key", "value": "131.26219410000022", "unit": "m2"}, "PerimeterExposed ": {"type": "Key", "value": "33.2738", "unit": "m"}}, "Perimeter_bot_ZN_3_Floor_Ffactor": {"type": "Sub_Group", "value": null, "F-Factor ": {"type": "Key", "value": "0.93474", "unit": "W/m-K"}, "Area ": {"type": "Key", "value": "207.33814097999993", "unit": "m2"}, "PerimeterExposed ": {"type": "Key", "value": "49.911", "unit": "m"}}, "Perimeter_bot_ZN_4_Floor_Ffactor": {"type": "Sub_Group", "value": null, "F-Factor ": {"type": "Key", "value": "0.93474", "unit": "W/m-K"}, "Area ": {"type": "Key", "value": "131.25358392", "unit": "m2"}, "PerimeterExposed ": {"type": "Key", "value": "33.2738", "unit": "m"}}, "Core_bot_ZN_5_Floor_Ffactor": {"type": "Sub_Group", "value": null, "F-Factor ": {"type": "Key", "value": "0.93474", "unit": "W/m-K"}, "Area ": {"type": "Key", "value": "983.5365718200002", "unit": "m2"}, "PerimeterExposed ": {"type": "Key", "value": "0", "unit": "m"}}}, "Zone": {"type": "Group", "value": null, "Core_bottom": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "TopFloor_Plenum": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "1.2192", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "No", "unit": null}}, "MidFloor_Plenum": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "1.2192", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "No", "unit": null}}, "FirstFloor_Plenum": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "1.2192", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "No", "unit": null}}, "Core_mid": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Core_top": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Perimeter_top_ZN_3": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Perimeter_top_ZN_2": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Perimeter_top_ZN_1": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Perimeter_top_ZN_4": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Perimeter_bot_ZN_3": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Perimeter_bot_ZN_2": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Perimeter_bot_ZN_1": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Perimeter_bot_ZN_4": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Perimeter_mid_ZN_3": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Perimeter_mid_ZN_2": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Perimeter_mid_ZN_1": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}, "Perimeter_mid_ZN_4": {"type": "Sub_Group", "value": null, "Direction of Relative North ": {"type": "Key", "value": "0.0000", "unit": "deg"}, "X Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Y Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Z Origin ": {"type": "Key", "value": "0.0000", "unit": "m"}, "Type": {"type": "Key", "value": "1", "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Ceiling Height ": {"type": "Key", "value": "2.7432", "unit": "m"}, "Volume ": {"type": "Key", "value": "autocalculate", "unit": "m3"}, "Floor Area ": {"type": "Key", "value": "autocalculate", "unit": "m2"}, "Zone Inside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Zone Outside Convection Algorithm": {"type": "Key", "value": null, "unit": null}, "Part of Total Floor Area": {"type": "Key", "value": "YES", "unit": null}}}, "GlobalGeometryRules": {"type": "Group", "value": null, "Starting Vertex Position": {"type": "Key", "value": "UpperLeftCorner", "unit": null}, "Vertex Entry Direction": {"type": "Key", "value": "Counterclockwise", "unit": null}, "Coordinate System": {"type": "Key", "value": "Relative", "unit": null}}, "BuildingSurface:Detailed": {"type": "Group", "value": null, "Building_Roof": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Roof", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_roof", "unit": null}, "Zone Name": {"type": "Key", "value": "TopFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911000,0.000000,11.887200", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911000,33.273800,11.887200", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.000000,33.273800,11.887200", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.000000,0.000000,11.887200", "unit": "m"}}, "Perimeter_bot_ZN_1_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,4.5732,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,0.0000,2.7432", "unit": "m"}}, "Perimeter_bot_ZN_2_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,28.7006,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,0.0000,2.7432", "unit": "m"}}, "Perimeter_bot_ZN_3_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,28.7006,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,28.7006,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2738,2.7432", "unit": "m"}}, "Perimeter_bot_ZN_4_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,4.5732,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,33.2738,2.7432", "unit": "m"}}, "Core_bot_ZN_5_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "4.5732,28.7006,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,4.5732,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,28.7006,2.7432", "unit": "m"}}, "Perimeter_mid_ZN_1_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,4.5732,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,0.0000,6.7056", "unit": "m"}}, "Perimeter_mid_ZN_2_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,28.7006,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,0.0000,6.7056", "unit": "m"}}, "Perimeter_mid_ZN_3_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,28.7006,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,28.7006,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2738,6.7056", "unit": "m"}}, "Perimeter_mid_ZN_4_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,4.5732,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,33.2738,6.7056", "unit": "m"}}, "Core_mid_ZN_5_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "4.5732,28.7006,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,4.5732,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,28.7006,6.7056", "unit": "m"}}, "Perimeter_top_ZN_1_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "TopFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,0.0000,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,4.5732,10.668", "unit": "m"}}, "Perimeter_top_ZN_2_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "TopFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,33.2738,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,28.7006,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,4.5732,10.668", "unit": "m"}}, "Perimeter_top_ZN_3_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "TopFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,33.2738,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,28.7006,10.668", "unit": "m"}}, "Perimeter_top_ZN_4_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "TopFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,0.0000,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,28.7006,10.668", "unit": "m"}}, "Core_top_ZN_5_Ceiling": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Ceiling", "unit": null}, "Construction Name": {"type": "Key", "value": "DropCeiling", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_top", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "TopFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "45.3375,4.5732,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,28.7006,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,4.5732,10.668", "unit": "m"}}, "Perimeter_bot_ZN_1_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "Perimeter_bot_ZN_1_Floor_Ffactor", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "GroundFCfactorMethod", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,4.5732,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,0.0000,0.0000", "unit": "m"}}, "Perimeter_bot_ZN_2_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "Perimeter_bot_ZN_2_Floor_Ffactor", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "GroundFCfactorMethod", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,4.5732,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,28.7006,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2738,0.0000", "unit": "m"}}, "Perimeter_bot_ZN_3_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "Perimeter_bot_ZN_3_Floor_Ffactor", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "GroundFCfactorMethod", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,28.7006,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,33.2738,0.0000", "unit": "m"}}, "Perimeter_bot_ZN_4_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "Perimeter_bot_ZN_4_Floor_Ffactor", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "GroundFCfactorMethod", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,28.7006,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,0.0000,0.0000", "unit": "m"}}, "Core_bot_ZN_5_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "Core_bot_ZN_5_Floor_Ffactor", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Adiabatic", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "45.3375,28.7006,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,4.5732,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,28.7006,0.0000", "unit": "m"}}, "Perimeter_mid_ZN_1_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "int_slab_floor", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,4.5732,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,0.0000,3.9624", "unit": "m"}}, "Perimeter_mid_ZN_2_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "int_slab_floor", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,4.5732,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,28.7006,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2738,3.9624", "unit": "m"}}, "Perimeter_mid_ZN_3_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "int_slab_floor", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,28.7006,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,33.2738,3.9624", "unit": "m"}}, "Perimeter_mid_ZN_4_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "int_slab_floor", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,28.7006,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,0.0000,3.9624", "unit": "m"}}, "Core_mid_ZN_5_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "int_slab_floor", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "45.3375,28.7006,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,4.5732,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,28.7006,3.9624", "unit": "m"}}, "Perimeter_top_ZN_1_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "int_slab_floor", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,4.5732,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,0.0000,7.9248", "unit": "m"}}, "Perimeter_top_ZN_2_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "int_slab_floor", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,4.5732,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,28.7006,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2738,7.9248", "unit": "m"}}, "Perimeter_top_ZN_3_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "int_slab_floor", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,28.7006,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,33.2738,7.9248", "unit": "m"}}, "Perimeter_top_ZN_4_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "int_slab_floor", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,28.7006,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,0.0000,7.9248", "unit": "m"}}, "Core_top_ZN_5_Floor": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Floor", "unit": null}, "Construction Name": {"type": "Key", "value": "int_slab_floor", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_top", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "45.3375,28.7006,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,4.5732,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,28.7006,7.9248", "unit": "m"}}, "Perimeter_bot_ZN_1_Wall_South": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,0.0000,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,0.0000,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,0.0000,2.7432", "unit": "m"}}, "Perimeter_bot_ZN_1_Wall_East": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,0.0000,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,4.5732,2.7432", "unit": "m"}}, "Perimeter_bot_ZN_2_Wall_East": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,0.0000,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,33.2738,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2738,2.7432", "unit": "m"}}, "Perimeter_bot_ZN_2_Wall_North": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,33.2738,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,28.7006,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,28.7006,2.7432", "unit": "m"}}, "Perimeter_bot_ZN_3_Wall_North": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,33.2738,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,33.2738,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,33.2738,2.7432", "unit": "m"}}, "Perimeter_bot_ZN_3_Wall_West": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,33.2738,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,28.7006,2.7432", "unit": "m"}}, "Perimeter_bot_ZN_4_Wall_West": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,33.2738,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,0.0000,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,0.0000,2.7432", "unit": "m"}}, "Perimeter_bot_ZN_4_Wall_South": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,0.0000,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,4.5732,2.7432", "unit": "m"}}, "Core_bot_ZN_5_Wall_South": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "4.5732,4.5732,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,4.5732,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,4.5732,2.7432", "unit": "m"}}, "Core_bot_ZN_5_Wall_East": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "45.3375,4.5732,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,4.5732,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,28.7006,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,28.7006,2.7432", "unit": "m"}}, "Core_bot_ZN_5_Wall_North": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "45.3375,28.7006,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,28.7006,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,28.7006,2.7432", "unit": "m"}}, "Core_bot_ZN_5_Wall_West": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "4.5732,28.7006,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,28.7006,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,0.0000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,4.5732,2.7432", "unit": "m"}}, "Perimeter_mid_ZN_1_Wall_South": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,0.0000,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,0.0000,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,0.0000,6.7056", "unit": "m"}}, "Perimeter_mid_ZN_1_Wall_East": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,0.0000,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,4.5732,6.7056", "unit": "m"}}, "Perimeter_mid_ZN_2_Wall_East": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,0.0000,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,33.2738,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2738,6.7056", "unit": "m"}}, "Perimeter_mid_ZN_2_Wall_North": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,33.2738,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,28.7006,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,28.7006,6.7056", "unit": "m"}}, "Perimeter_mid_ZN_3_Wall_North": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,33.2738,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,33.2738,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,33.2738,6.7056", "unit": "m"}}, "Perimeter_mid_ZN_3_Wall_West": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,33.2738,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,28.7006,6.7056", "unit": "m"}}, "Perimeter_mid_ZN_4_Wall_West": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,33.2738,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,0.0000,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,0.0000,6.7056", "unit": "m"}}, "Perimeter_mid_ZN_4_Wall_South": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,0.0000,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,4.5732,6.7056", "unit": "m"}}, "Core_mid_ZN_5_Wall_North": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "45.3375,28.7006,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,28.7006,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,28.7006,6.7056", "unit": "m"}}, "Core_mid_ZN_5_Wall_East": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "45.3375,4.5732,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,4.5732,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,28.7006,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,28.7006,6.7056", "unit": "m"}}, "Core_mid_ZN_5_Wall_South": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "4.5732,4.5732,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,4.5732,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,4.5732,6.7056", "unit": "m"}}, "Core_mid_ZN_5_Wall_West": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "4.5732,28.7006,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,28.7006,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,4.5732,6.7056", "unit": "m"}}, "Perimeter_top_ZN_1_Wall_South": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,0.0000,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,0.0000,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,0.0000,10.668", "unit": "m"}}, "Perimeter_top_ZN_1_Wall_East": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,0.0000,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,4.5732,10.668", "unit": "m"}}, "Perimeter_top_ZN_2_Wall_East": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,0.0000,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,33.2738,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2738,10.668", "unit": "m"}}, "Perimeter_top_ZN_2_Wall_North": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,33.2738,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,28.7006,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,28.7006,10.668", "unit": "m"}}, "Perimeter_top_ZN_3_Wall_North": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,33.2738,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,33.2738,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,33.2738,10.668", "unit": "m"}}, "Perimeter_top_ZN_3_Wall_West": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,33.2738,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,28.7006,10.668", "unit": "m"}}, "Perimeter_top_ZN_4_Wall_West": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,33.2738,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,0.0000,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,0.0000,10.668", "unit": "m"}}, "Perimeter_top_ZN_4_Wall_South": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,0.0000,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,4.5732,10.668", "unit": "m"}}, "Core_top_ZN_5_Wall_North": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_top", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "45.3375,28.7006,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,28.7006,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,28.7006,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,28.7006,10.668", "unit": "m"}}, "Core_top_ZN_5_Wall_East": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_top", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "45.3375,4.5732,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "45.3375,4.5732,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,28.7006,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,28.7006,10.668", "unit": "m"}}, "Core_top_ZN_5_Wall_South": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_top", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "4.5732,4.5732,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,4.5732,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "45.3375,4.5732,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "45.3375,4.5732,10.668", "unit": "m"}}, "Core_top_ZN_5_Wall_West": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "int_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "Core_top", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Zone", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Sun Exposure": {"type": "Key", "value": "NoSun", "unit": null}, "Wind Exposure": {"type": "Key", "value": "NoWind", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "4.5732,28.7006,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "4.5732,28.7006,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "4.5732,4.5732,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "4.5732,4.5732,10.668", "unit": "m"}}, "Perimeter_bot_Plenum_Wall_North": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,33.2738,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,33.2738,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,33.2738,3.9624", "unit": "m"}}, "Perimeter_bot_Plenum_Wall_East": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,0.0000,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,33.2738,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2738,3.9624", "unit": "m"}}, "Perimeter_bot_Plenum_Wall_South": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,0.0000,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,0.0000,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,0.0000,3.9624", "unit": "m"}}, "Perimeter_bot_Plenum_Wall_West": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,3.9624", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,33.2738,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,0.0000,2.7432", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,0.0000,3.9624", "unit": "m"}}, "Perimeter_mid_Plenum_Wall_North": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,33.2738,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,33.2738,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,33.2738,7.9248", "unit": "m"}}, "Perimeter_mid_Plenum_Wall_East": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,0.0000,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,33.2738,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2738,7.9248", "unit": "m"}}, "Perimeter_mid_Plenum_Wall_South": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,0.0000,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,0.0000,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,0.0000,7.9248", "unit": "m"}}, "Perimeter_mid_Plenum_Wall_West": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,7.9248", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,33.2738,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,0.0000,6.7056", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,0.0000,7.9248", "unit": "m"}}, "Perimeter_top_Plenum_Wall_North": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "TopFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,33.2738,11.8872", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,33.2738,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,33.2738,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,33.2738,11.8872", "unit": "m"}}, "Perimeter_top_Plenum_Wall_East": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "TopFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,11.8872", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,0.0000,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,33.2738,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2738,11.8872", "unit": "m"}}, "Perimeter_top_Plenum_Wall_South": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "TopFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,0.0000,11.8872", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,0.0000,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,0.0000,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,0.0000,11.8872", "unit": "m"}}, "Perimeter_top_Plenum_Wall_West": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Wall", "unit": null}, "Construction Name": {"type": "Key", "value": "nonres_ext_wall", "unit": null}, "Zone Name": {"type": "Key", "value": "TopFloor_Plenum", "unit": null}, "Space Name": {"type": "Key", "value": null, "unit": null}, "Outside Boundary Condition": {"type": "Key", "value": "Outdoors", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "Sun Exposure": {"type": "Key", "value": "SunExposed", "unit": null}, "Wind Exposure": {"type": "Key", "value": "WindExposed", "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.0000,33.2738,11.8872", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,33.2738,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,0.0000,10.668", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.0000,0.0000,11.8872", "unit": "m"}}}, "FenestrationSurface:Detailed": {"type": "Group", "value": null, "Perimeter_bot_ZN_1_Wall_South_Window1": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_1_Wall_South", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.000000000000,0.000000000000,2.329300000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,0.0000,1.0795273408", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "15.8242,0.0000,1.0795273408", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "15.824200000000,0.000000000000,2.329300000000", "unit": "m"}}, "Perimeter_bot_ZN_1_Wall_South_Window2": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_1_Wall_South", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "17.043400000000,0.000000000000,2.329300000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "17.0434,0.0000,1.0795273408", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "32.8676,0.0000,1.0795273408", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "32.867600000000,0.000000000000,2.329300000000", "unit": "m"}}, "Perimeter_bot_ZN_1_Wall_South_Window3": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_1_Wall_South", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "34.086800000000,0.000000000000,2.329300000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "34.0868,0.0000,1.0795273408", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.9100,0.0000,1.0795273408", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.910000000000,0.000000000000,2.329300000000", "unit": "m"}}, "Perimeter_bot_ZN_1_Wall_South_Door1": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Door", "unit": null}, "Construction Name": {"type": "Key", "value": "Swinging Door_con", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_1_Wall_South", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": null, "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": null, "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "15.982594238416,0.000000000000,2.133600000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "15.982594238416,0.000000000000,0.000000000000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "16.896994238416,0.000000000000,0.000000000000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "16.896994238416,0.000000000000,2.133600000000", "unit": "m"}}, "Perimeter_bot_ZN_1_Wall_South_Door2": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Door", "unit": null}, "Construction Name": {"type": "Key", "value": "Swinging Door_con", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_1_Wall_South", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": null, "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": null, "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "33.011303488322,0.000000000000,2.133600000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "33.011303488322,0.000000000000,0.000000000000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "33.925703488322,0.000000000000,0.000000000000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "33.925703488322,0.000000000000,2.133600000000", "unit": "m"}}, "Perimeter_bot_ZN_3_Wall_North_Window1": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_3_Wall_North", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.910000000000,33.273800000000,2.329300000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.9100,33.2738,1.0795273408", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "34.0868,33.2738,1.0795273408", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "34.086800000000,33.273800000000,2.329300000000", "unit": "m"}}, "Perimeter_bot_ZN_3_Wall_North_Window2": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_3_Wall_North", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "32.867600000000,33.273800000000,2.329300000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "32.8676,33.2738,1.0795273408", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "17.0434,33.2738,1.0795273408", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "17.043400000000,33.273800000000,2.329300000000", "unit": "m"}}, "Perimeter_bot_ZN_3_Wall_North_Window3": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_3_Wall_North", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "15.824200000000,33.273800000000,2.329300000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "15.8242,33.2738,1.0795273408", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,33.2738,1.0795273408", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.000000000000,33.273800000000,2.329300000000", "unit": "m"}}, "Perimeter_bot_ZN_3_Wall_North_Door1": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Door", "unit": null}, "Construction Name": {"type": "Key", "value": "Swinging Door_con", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_3_Wall_North", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": null, "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": null, "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "33.944687903038,33.273800000000,2.133600000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "33.944687903038,33.273800000000,0.000000000000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "33.030287903038,33.273800000000,0.000000000000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "33.030287903038,33.273800000000,2.133600000000", "unit": "m"}}, "Perimeter_bot_ZN_3_Wall_North_Door2": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Door", "unit": null}, "Construction Name": {"type": "Key", "value": "Swinging Door_con", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_3_Wall_North", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": null, "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": null, "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "16.843341472948,33.273800000000,2.133600000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "16.843341472948,33.273800000000,0.000000000000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "15.928941472948,33.273800000000,0.000000000000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "15.928941472948,33.273800000000,2.133600000000", "unit": "m"}}, "Perimeter_bot_ZN_2_Wall_East_Window1": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_2_Wall_East", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911000000000,0.000000000000,2.329300000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.9110,0.0000,1.0953610912", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.9110,30.8353,1.0953610912", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911000000000,30.835300000000,2.329300000000", "unit": "m"}}, "Perimeter_bot_ZN_2_Wall_East_Window2": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_2_Wall_East", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911000000000,32.054500000000,2.329300000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.9110,32.0545,1.0953610912", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.9110,33.2737,1.0953610912", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911000000000,33.273700000000,2.329300000000", "unit": "m"}}, "Perimeter_bot_ZN_2_Wall_East_Door": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Door", "unit": null}, "Construction Name": {"type": "Key", "value": "Swinging Door_con", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_2_Wall_East", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": null, "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": null, "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911000000000,30.985198503573,2.133600000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911000000000,30.985198503573,0.000000000000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911000000000,31.899598503573,0.000000000000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911000000000,31.899598503573,2.133600000000", "unit": "m"}}, "Perimeter_bot_ZN_4_Wall_West_Window1": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_4_Wall_West", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.000000000000,33.273700000000,2.329300000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,33.2737,1.0953610912", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,2.4384,1.0953610912", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.000000000000,2.438400000000,2.329300000000", "unit": "m"}}, "Perimeter_bot_ZN_4_Wall_West_Window2": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_4_Wall_West", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.000000000000,1.219200000000,2.329300000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.0000,1.2192,1.0953610912", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.0000,0.0000,1.0953610912", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.000000000000,0.000000000000,2.329300000000", "unit": "m"}}, "Perimeter_bot_ZN_4_Wall_West_Door": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Door", "unit": null}, "Construction Name": {"type": "Key", "value": "Swinging Door_con", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_bot_ZN_4_Wall_West", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": null, "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": null, "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.000000000000,2.279591323208,2.133600000000", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.000000000000,2.279591323208,0.000000000000", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.000000000000,1.365191323208,0.000000000000", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.000000000000,1.365191323208,2.133600000000", "unit": "m"}}, "Perimeter_mid_ZN_1_Wall_South_Window": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_mid_ZN_1_Wall_South", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.000,0.0000,6.2917", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.000,0.0000,5.10298", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.91,0.0000,5.10298", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.91,0.0000,6.2917", "unit": "m"}}, "Perimeter_mid_ZN_2_Wall_East_Window": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_mid_ZN_2_Wall_East", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,6.2917", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,0.0000,5.10298", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,33.2737,5.10298", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2737,6.2917", "unit": "m"}}, "Perimeter_mid_ZN_3_Wall_North_Window": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_mid_ZN_3_Wall_North", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.91,33.2738,6.2917", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.91,33.2738,5.10298", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.000,33.2738,5.10298", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.000,33.2738,6.2917", "unit": "m"}}, "Perimeter_mid_ZN_4_Wall_West_Window": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_mid_ZN_4_Wall_West", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.000,33.2737,6.2917", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.000,33.2737,5.10298", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.000,0.0000,5.10298", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.000,0.0000,6.2917", "unit": "m"}}, "Perimeter_top_ZN_1_Wall_South_Window": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_top_ZN_1_Wall_South", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.000,0.0000,10.2541", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.000,0.0000,9.06538", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.91,0.0000,9.06538", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.91,0.0000,10.2541", "unit": "m"}}, "Perimeter_top_ZN_2_Wall_East_Window": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_top_ZN_2_Wall_East", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.911,0.0000,10.2541", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.911,0.0000,9.06538", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "49.911,33.2737,9.06538", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "49.911,33.2737,10.2541", "unit": "m"}}, "Perimeter_top_ZN_3_Wall_North_Window": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_top_ZN_3_Wall_North", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "49.91,33.2738,10.2541", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "49.91,33.2738,9.06538", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.000,33.2738,9.06538", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.000,33.2738,10.2541", "unit": "m"}}, "Perimeter_top_ZN_4_Wall_West_Window": {"type": "Sub_Group", "value": null, "Surface Type": {"type": "Key", "value": "Window", "unit": null}, "Construction Name": {"type": "Key", "value": "Window_U_0.38_SHGC_0.38", "unit": null}, "Building Surface Name": {"type": "Key", "value": "Perimeter_top_ZN_4_Wall_West", "unit": null}, "Outside Boundary Condition Object": {"type": "Key", "value": null, "unit": null}, "View Factor to Ground": {"type": "Key", "value": "AutoCalculate", "unit": null}, "Frame and Divider Name": {"type": "Key", "value": null, "unit": null}, "Multiplier": {"type": "Key", "value": "1.0000", "unit": null}, "Number of Vertices": {"type": "Key", "value": "4", "unit": null}, "X,Y,Z ==> Vertex 1 ": {"type": "Key", "value": "0.000,33.2737,10.2541", "unit": "m"}, "X,Y,Z ==> Vertex 2 ": {"type": "Key", "value": "0.000,33.2737,9.06538", "unit": "m"}, "X,Y,Z ==> Vertex 3 ": {"type": "Key", "value": "0.000,0.0000,9.06538", "unit": "m"}, "X,Y,Z ==> Vertex 4 ": {"type": "Key", "value": "0.000,0.0000,10.2541", "unit": "m"}}}, "InternalMass": {"type": "Group", "value": null, "Core_bottom_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "1967.0770", "unit": "m2"}}, "Core_mid_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "1967.0770", "unit": "m2"}}, "Core_top_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Core_top", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "1967.0770", "unit": "m2"}}, "Perimeter_top_ZN_3_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "414.6750", "unit": "m2"}}, "Perimeter_top_ZN_2_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "262.5073", "unit": "m2"}}, "Perimeter_top_ZN_1_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "414.6723", "unit": "m2"}}, "Perimeter_top_ZN_4_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "262.5056", "unit": "m2"}}, "Perimeter_bot_ZN_3_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "414.6750", "unit": "m2"}}, "Perimeter_bot_ZN_2_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "262.5073", "unit": "m2"}}, "Perimeter_bot_ZN_1_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "414.6723", "unit": "m2"}}, "Perimeter_bot_ZN_4_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "262.5056", "unit": "m2"}}, "Perimeter_mid_ZN_3_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "414.6750", "unit": "m2"}}, "Perimeter_mid_ZN_2_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "262.5073", "unit": "m2"}}, "Perimeter_mid_ZN_1_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "414.6723", "unit": "m2"}}, "Perimeter_mid_ZN_4_InternalMass_1": {"type": "Sub_Group", "value": null, "Construction Name": {"type": "Key", "value": "InteriorFurnishings", "unit": null}, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Space or SpaceList Name": {"type": "Key", "value": null, "unit": null}, "Surface Area ": {"type": "Key", "value": "262.5056", "unit": "m2"}}}, "ScheduleTypeLimits": {"type": "Group", "value": null, "Any Number": {"type": "Sub_Group", "value": null}, "Fraction": {"type": "Sub_Group", "value": null, "Lower Limit Value": {"type": "Key", "value": "0.0", "unit": null}, "Upper Limit Value": {"type": "Key", "value": "1.0", "unit": null}, "Numeric Type": {"type": "Key", "value": "Continuous", "unit": null}}, "Temperature": {"type": "Sub_Group", "value": null, "Lower Limit Value": {"type": "Key", "value": "-60", "unit": null}, "Upper Limit Value": {"type": "Key", "value": "200", "unit": null}, "Numeric Type": {"type": "Key", "value": "Continuous", "unit": null}}, "On/Off": {"type": "Sub_Group", "value": null, "Lower Limit Value": {"type": "Key", "value": "0", "unit": null}, "Upper Limit Value": {"type": "Key", "value": "1", "unit": null}, "Numeric Type": {"type": "Key", "value": "Discrete", "unit": null}}, "Control Type": {"type": "Sub_Group", "value": null, "Lower Limit Value": {"type": "Key", "value": "0", "unit": null}, "Upper Limit Value": {"type": "Key", "value": "4", "unit": null}, "Numeric Type": {"type": "Key", "value": "Discrete", "unit": null}}, "Humidity": {"type": "Sub_Group", "value": null, "Lower Limit Value": {"type": "Key", "value": "10", "unit": null}, "Upper Limit Value": {"type": "Key", "value": "90", "unit": null}, "Numeric Type": {"type": "Key", "value": "Continuous", "unit": null}}, "Number": {"type": "Sub_Group", "value": null}}, "Schedule:Compact": {"type": "Group", "value": null, "Exterior_lighting_schedule_a": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through:12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For:AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 06:00,0", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 24:00,1", "unit": null}}, "Exterior_lighting_schedule_b": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through:12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For:AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 06:00,0.7", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 24:00,1", "unit": null}}, "Exterior_lighting_schedule_a_IECC2015": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through:12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For:Weekdays SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 07:00,0", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 22:00,1", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 24:00,0", "unit": null}, "Field 9": {"type": "Key", "value": "For:Saturdays", "unit": null}, "Field 10": {"type": "Key", "value": "Until: 07:00,0", "unit": null}, "Field 12": {"type": "Key", "value": "Until: 18:00,1", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 24:00,0", "unit": null}, "Field 16": {"type": "Key", "value": "For:AllOtherDays", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 24:00,0", "unit": null}}, "Exterior_lighting_schedule_b_2016": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through:12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For:AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 06:00,0.5", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 24:00,1", "unit": null}}, "Exterior_lighting_schedule_c_2016": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through:12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For:AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 06:00,0.5", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 19:00,1", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 24:00,0.5", "unit": null}}, "Hours_of_operation": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "on/off", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 06:00,0.0", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 22:00,1.0", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 9": {"type": "Key", "value": "For: Saturday WinterDesignDay", "unit": null}, "Field 10": {"type": "Key", "value": "Until: 06:00,0.0", "unit": null}, "Field 12": {"type": "Key", "value": "Until: 18:00,1.0", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 16": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}}, "ALWAYS_ON": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}}, "Exterior_Lgt_ALWAYS_ON": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,1", "unit": null}}, "Exterior_Lgt_189_1": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through:12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For:Weekdays", "unit": null}, "Field 3": {"type": "Key", "value": "Until:  9:00,0.5", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}, "Field 7": {"type": "Key", "value": "For:Saturday", "unit": null}, "Field 8": {"type": "Key", "value": "Until:  9:00,0.5", "unit": null}, "Field 10": {"type": "Key", "value": "Until: 19:00,1.0", "unit": null}, "Field 12": {"type": "Key", "value": "Until: 24:00,0.5", "unit": null}, "Field 14": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 15": {"type": "Key", "value": "Until:  9:00,0.5", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 18:00,1.0", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 24:00,0.5", "unit": null}}, "ALWAYS_OFF": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}}, "HVACOperationSchd": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "on/off", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 06:00,0.0", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 22:00,1.0", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 9": {"type": "Key", "value": "For: Saturday WinterDesignDay", "unit": null}, "Field 10": {"type": "Key", "value": "Until: 06:00,0.0", "unit": null}, "Field 12": {"type": "Key", "value": "Until: 18:00,1.0", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 16": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}}, "BLDG_LIGHT_SCH": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 5:00,0.05", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 6:00,0.1", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 7:00,0.085301", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 8:00,0.255903", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 17:00,0.767709", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 18:00,0.426505", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 20:00,0.255903", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 22:00,0.170602", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 23:00,0.085301", "unit": null}, "Field 21": {"type": "Key", "value": "Until: 24:00,0.0426505", "unit": null}, "Field 23": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 24": {"type": "Key", "value": "Until: 24:00,1", "unit": null}, "Field 26": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 6:00,0.05", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 8:00,0.085301", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 12:00,0.255903", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 17:00,0.1279515", "unit": null}, "Field 35": {"type": "Key", "value": "Until: 19:00,0.0426505", "unit": null}, "Field 37": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}, "Field 39": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 40": {"type": "Key", "value": "Until: 24:00,0", "unit": null}, "Field 42": {"type": "Key", "value": "For: Sunday Holidays AllOtherDays", "unit": null}, "Field 43": {"type": "Key", "value": "Until: 6:00,0.05", "unit": null}, "Field 45": {"type": "Key", "value": "Until: 18:00,0.0426505", "unit": null}, "Field 47": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "BLDG_EQUIP_SCH": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 06:00,0.4", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 08:00,0.4", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 12:00,0.9", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 13:00,0.8", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 17:00,0.9", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 18:00,0.5", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 24:00,0.4", "unit": null}, "Field 17": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}, "Field 20": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 21": {"type": "Key", "value": "Until: 06:00,0.3", "unit": null}, "Field 23": {"type": "Key", "value": "Until: 08:00,0.4", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 12:00,0.5", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 17:00,0.35", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 19:00,0.3", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 24:00,0.3", "unit": null}, "Field 33": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 34": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 36": {"type": "Key", "value": "For: Sunday Holidays AllOtherDays", "unit": null}, "Field 37": {"type": "Key", "value": "Until: 06:00,0.3", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 18:00,0.3", "unit": null}, "Field 41": {"type": "Key", "value": "Until: 24:00,0.3", "unit": null}}, "BLDG_OCC_SCH": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 06:00,0.0", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 07:00,0.1", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 08:00,0.2", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 12:00,0.95", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 13:00,0.5", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 17:00,0.95", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 18:00,0.3", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 22:00,0.1", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}, "Field 21": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 06:00,0.000000001", "unit": null}, "Field 24": {"type": "Key", "value": "Until: 22:00,1.0", "unit": null}, "Field 26": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}, "Field 28": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 06:00,0.0", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 08:00,0.1", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 12:00,0.3", "unit": null}, "Field 35": {"type": "Key", "value": "Until: 17:00,0.1", "unit": null}, "Field 37": {"type": "Key", "value": "Until: 19:00,0.05", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 41": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 42": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 44": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 45": {"type": "Key", "value": "Until: 06:00,0.0", "unit": null}, "Field 47": {"type": "Key", "value": "Until: 18:00,0.05", "unit": null}, "Field 49": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}}, "BLDG_OCC_SCH_w_SB": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 01:00,0", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 02:00,0", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 03:00,0", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 04:00,0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 05:00,0", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 06:00,0", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 07:00,0.1", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 08:00,0.2", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 09:00,0.95", "unit": null}, "Field 21": {"type": "Key", "value": "Until: 10:00,0.95", "unit": null}, "Field 23": {"type": "Key", "value": "Until: 11:00,0", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 12:00,0.95", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 13:00,0", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 14:00,0.95", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 15:00,0", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 16:00,0.95", "unit": null}, "Field 35": {"type": "Key", "value": "Until: 17:00,0.95", "unit": null}, "Field 37": {"type": "Key", "value": "Until: 18:00,0.3", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 19:00,0.1", "unit": null}, "Field 41": {"type": "Key", "value": "Until: 20:00,0.1", "unit": null}, "Field 43": {"type": "Key", "value": "Until: 21:00,0.1", "unit": null}, "Field 45": {"type": "Key", "value": "Until: 22:00,0.1", "unit": null}, "Field 47": {"type": "Key", "value": "Until: 23:00,0.05", "unit": null}, "Field 49": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}, "Field 51": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 52": {"type": "Key", "value": "Until: 01:00,0", "unit": null}, "Field 54": {"type": "Key", "value": "Until: 02:00,0", "unit": null}, "Field 56": {"type": "Key", "value": "Until: 03:00,0", "unit": null}, "Field 58": {"type": "Key", "value": "Until: 04:00,0", "unit": null}, "Field 60": {"type": "Key", "value": "Until: 05:00,0", "unit": null}, "Field 62": {"type": "Key", "value": "Until: 06:00,0", "unit": null}, "Field 64": {"type": "Key", "value": "Until: 07:00,0.1", "unit": null}, "Field 66": {"type": "Key", "value": "Until: 08:00,0.1", "unit": null}, "Field 68": {"type": "Key", "value": "Until: 09:00,0.3", "unit": null}, "Field 70": {"type": "Key", "value": "Until: 10:00,0.3", "unit": null}, "Field 72": {"type": "Key", "value": "Until: 11:00,0", "unit": null}, "Field 74": {"type": "Key", "value": "Until: 12:00,0.3", "unit": null}, "Field 76": {"type": "Key", "value": "Until: 13:00,0", "unit": null}, "Field 78": {"type": "Key", "value": "Until: 14:00,0.1", "unit": null}, "Field 80": {"type": "Key", "value": "Until: 15:00,0", "unit": null}, "Field 82": {"type": "Key", "value": "Until: 16:00,0.1", "unit": null}, "Field 84": {"type": "Key", "value": "Until: 17:00,0.1", "unit": null}, "Field 86": {"type": "Key", "value": "Until: 18:00,0.05", "unit": null}, "Field 88": {"type": "Key", "value": "Until: 19:00,0.05", "unit": null}, "Field 90": {"type": "Key", "value": "Until: 20:00,0", "unit": null}, "Field 92": {"type": "Key", "value": "Until: 21:00,0", "unit": null}, "Field 94": {"type": "Key", "value": "Until: 22:00,0", "unit": null}, "Field 96": {"type": "Key", "value": "Until: 23:00,0", "unit": null}, "Field 98": {"type": "Key", "value": "Until: 24:00,0", "unit": null}, "Field 100": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 101": {"type": "Key", "value": "Until: 06:00,0.000000001", "unit": null}, "Field 103": {"type": "Key", "value": "Until: 22:00,1.0", "unit": null}, "Field 105": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}, "Field 107": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 108": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 110": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 111": {"type": "Key", "value": "Until: 06:00,0.0", "unit": null}, "Field 113": {"type": "Key", "value": "Until: 18:00,0.05", "unit": null}, "Field 115": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}}, "BLDG_OCC_SCH_wo_SB": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 01:00,0", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 02:00,0", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 03:00,0", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 04:00,0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 05:00,0", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 06:00,0", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 07:00,0.1", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 08:00,0.2", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 09:00,0.95", "unit": null}, "Field 21": {"type": "Key", "value": "Until: 10:00,0.95", "unit": null}, "Field 23": {"type": "Key", "value": "Until: 11:00,0.975703226795432", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 12:00,0.95", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 13:00,0.513528014102859", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 14:00,0.95", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 15:00,0.975703226795432", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 16:00,0.95", "unit": null}, "Field 35": {"type": "Key", "value": "Until: 17:00,0.95", "unit": null}, "Field 37": {"type": "Key", "value": "Until: 18:00,0.3", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 19:00,0.1", "unit": null}, "Field 41": {"type": "Key", "value": "Until: 20:00,0.1", "unit": null}, "Field 43": {"type": "Key", "value": "Until: 21:00,0.1", "unit": null}, "Field 45": {"type": "Key", "value": "Until: 22:00,0.1", "unit": null}, "Field 47": {"type": "Key", "value": "Until: 23:00,0.05", "unit": null}, "Field 49": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}, "Field 51": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 52": {"type": "Key", "value": "Until: 01:00,0", "unit": null}, "Field 54": {"type": "Key", "value": "Until: 02:00,0", "unit": null}, "Field 56": {"type": "Key", "value": "Until: 03:00,0", "unit": null}, "Field 58": {"type": "Key", "value": "Until: 04:00,0", "unit": null}, "Field 60": {"type": "Key", "value": "Until: 05:00,0", "unit": null}, "Field 62": {"type": "Key", "value": "Until: 06:00,0", "unit": null}, "Field 64": {"type": "Key", "value": "Until: 07:00,0.1", "unit": null}, "Field 66": {"type": "Key", "value": "Until: 08:00,0.1", "unit": null}, "Field 68": {"type": "Key", "value": "Until: 09:00,0.3", "unit": null}, "Field 70": {"type": "Key", "value": "Until: 10:00,0.3", "unit": null}, "Field 72": {"type": "Key", "value": "Until: 11:00,0.308116808461715", "unit": null}, "Field 74": {"type": "Key", "value": "Until: 12:00,0.3", "unit": null}, "Field 76": {"type": "Key", "value": "Until: 13:00,0.102705602820572", "unit": null}, "Field 78": {"type": "Key", "value": "Until: 14:00,0.1", "unit": null}, "Field 80": {"type": "Key", "value": "Until: 15:00,0.102705602820572", "unit": null}, "Field 82": {"type": "Key", "value": "Until: 16:00,0.1", "unit": null}, "Field 84": {"type": "Key", "value": "Until: 17:00,0.1", "unit": null}, "Field 86": {"type": "Key", "value": "Until: 18:00,0.05", "unit": null}, "Field 88": {"type": "Key", "value": "Until: 19:00,0.05", "unit": null}, "Field 90": {"type": "Key", "value": "Until: 20:00,0", "unit": null}, "Field 92": {"type": "Key", "value": "Until: 21:00,0", "unit": null}, "Field 94": {"type": "Key", "value": "Until: 22:00,0", "unit": null}, "Field 96": {"type": "Key", "value": "Until: 23:00,0", "unit": null}, "Field 98": {"type": "Key", "value": "Until: 24:00,0", "unit": null}, "Field 100": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 101": {"type": "Key", "value": "Until: 06:00,0.000000001", "unit": null}, "Field 103": {"type": "Key", "value": "Until: 22:00,1.0", "unit": null}, "Field 105": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}, "Field 107": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 108": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 110": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 111": {"type": "Key", "value": "Until: 06:00,0.0", "unit": null}, "Field 113": {"type": "Key", "value": "Until: 18:00,0.05", "unit": null}, "Field 115": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}}, "BLDG_ELEVATORS": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.69", "unit": null}, "Field 5": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 6": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 8": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 07:00,0.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 08:00,0.35", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 09:00,0.69", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 10:00,0.43", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 11:00,0.37", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 12:00,0.43", "unit": null}, "Field 21": {"type": "Key", "value": "Until: 13:00,0.58", "unit": null}, "Field 23": {"type": "Key", "value": "Until: 14:00,0.48", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 15:00,0.37", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 16:00,0.37", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 17:00,0.46", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 18:00,0.62", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 19:00,0.12", "unit": null}, "Field 35": {"type": "Key", "value": "Until: 20:00,0.04", "unit": null}, "Field 37": {"type": "Key", "value": "Until: 21:00,0.04", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,0.00", "unit": null}, "Field 41": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 42": {"type": "Key", "value": "Until: 07:00,0.0", "unit": null}, "Field 44": {"type": "Key", "value": "Until: 08:00,0.16", "unit": null}, "Field 46": {"type": "Key", "value": "Until: 09:00,0.14", "unit": null}, "Field 48": {"type": "Key", "value": "Until: 10:00,0.21", "unit": null}, "Field 50": {"type": "Key", "value": "Until: 11:00,0.18", "unit": null}, "Field 52": {"type": "Key", "value": "Until: 12:00,0.25", "unit": null}, "Field 54": {"type": "Key", "value": "Until: 13:00,0.21", "unit": null}, "Field 56": {"type": "Key", "value": "Until: 14:00,0.13", "unit": null}, "Field 58": {"type": "Key", "value": "Until: 15:00,0.08", "unit": null}, "Field 60": {"type": "Key", "value": "Until: 16:00,0.04", "unit": null}, "Field 62": {"type": "Key", "value": "Until: 17:00,0.05", "unit": null}, "Field 64": {"type": "Key", "value": "Until: 18:00,0.06", "unit": null}, "Field 66": {"type": "Key", "value": "Until: 24:00,0.00", "unit": null}, "Field 68": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 69": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}}, "ELEV_LIGHT_FAN_SCH_24_7": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,1", "unit": null}}, "ELEV_LIGHT_FAN_SCH_ADD_DF": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.69", "unit": null}, "Field 5": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 6": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 8": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 07:00,0.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 08:00,0.35", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 09:00,0.69", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 10:00,0.43", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 11:00,0.37", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 12:00,0.43", "unit": null}, "Field 21": {"type": "Key", "value": "Until: 13:00,0.58", "unit": null}, "Field 23": {"type": "Key", "value": "Until: 14:00,0.48", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 15:00,0.37", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 16:00,0.37", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 17:00,0.46", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 18:00,0.62", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 19:00,0.12", "unit": null}, "Field 35": {"type": "Key", "value": "Until: 20:00,0.04", "unit": null}, "Field 37": {"type": "Key", "value": "Until: 21:00,0.04", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,0.00", "unit": null}, "Field 41": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 42": {"type": "Key", "value": "Until: 07:00,0.0", "unit": null}, "Field 44": {"type": "Key", "value": "Until: 08:00,0.16", "unit": null}, "Field 46": {"type": "Key", "value": "Until: 09:00,0.14", "unit": null}, "Field 48": {"type": "Key", "value": "Until: 10:00,0.21", "unit": null}, "Field 50": {"type": "Key", "value": "Until: 11:00,0.18", "unit": null}, "Field 52": {"type": "Key", "value": "Until: 12:00,0.25", "unit": null}, "Field 54": {"type": "Key", "value": "Until: 13:00,0.21", "unit": null}, "Field 56": {"type": "Key", "value": "Until: 14:00,0.13", "unit": null}, "Field 58": {"type": "Key", "value": "Until: 15:00,0.08", "unit": null}, "Field 60": {"type": "Key", "value": "Until: 16:00,0.04", "unit": null}, "Field 62": {"type": "Key", "value": "Until: 17:00,0.05", "unit": null}, "Field 64": {"type": "Key", "value": "Until: 18:00,0.06", "unit": null}, "Field 66": {"type": "Key", "value": "Until: 24:00,0.00", "unit": null}, "Field 68": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 69": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}}, "BLDG_SWH_SCH": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,0.00", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,0.00", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,0.07", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 08:00,0.19", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 09:00,0.35", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 10:00,0.38", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 11:00,0.39", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 12:00,0.47", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 13:00,0.57", "unit": null}, "Field 21": {"type": "Key", "value": "Until: 14:00,0.54", "unit": null}, "Field 23": {"type": "Key", "value": "Until: 15:00,0.34", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 16:00,0.33", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 17:00,0.44", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 18:00,0.26", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 19:00,0.21", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 20:00,0.15", "unit": null}, "Field 35": {"type": "Key", "value": "Until: 21:00,0.17", "unit": null}, "Field 37": {"type": "Key", "value": "Until: 22:00,0.08", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}, "Field 41": {"type": "Key", "value": "For: Saturday WinterDesignDay", "unit": null}, "Field 42": {"type": "Key", "value": "Until: 05:00,0.00", "unit": null}, "Field 44": {"type": "Key", "value": "Until: 06:00,0.00", "unit": null}, "Field 46": {"type": "Key", "value": "Until: 07:00,0.07", "unit": null}, "Field 48": {"type": "Key", "value": "Until: 08:00,0.11", "unit": null}, "Field 50": {"type": "Key", "value": "Until: 09:00,0.15", "unit": null}, "Field 52": {"type": "Key", "value": "Until: 10:00,0.21", "unit": null}, "Field 54": {"type": "Key", "value": "Until: 11:00,0.19", "unit": null}, "Field 56": {"type": "Key", "value": "Until: 12:00,0.23", "unit": null}, "Field 58": {"type": "Key", "value": "Until: 13:00,0.20", "unit": null}, "Field 60": {"type": "Key", "value": "Until: 14:00,0.19", "unit": null}, "Field 62": {"type": "Key", "value": "Until: 15:00,0.15", "unit": null}, "Field 64": {"type": "Key", "value": "Until: 16:00,0.13", "unit": null}, "Field 66": {"type": "Key", "value": "Until: 17:00,0.14", "unit": null}, "Field 68": {"type": "Key", "value": "Until: 19:00,0.07", "unit": null}, "Field 70": {"type": "Key", "value": "Until: 22:00,0.00", "unit": null}, "Field 72": {"type": "Key", "value": "Until: 24:00,0.00", "unit": null}, "Field 74": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 75": {"type": "Key", "value": "Until: 05:00,0.00", "unit": null}, "Field 77": {"type": "Key", "value": "Until: 06:00,0.00", "unit": null}, "Field 79": {"type": "Key", "value": "Until: 11:00,0.04", "unit": null}, "Field 81": {"type": "Key", "value": "Until: 13:00,0.06", "unit": null}, "Field 83": {"type": "Key", "value": "Until: 14:00,0.09", "unit": null}, "Field 85": {"type": "Key", "value": "Until: 15:00,0.06", "unit": null}, "Field 87": {"type": "Key", "value": "Until: 18:00,0.04", "unit": null}, "Field 89": {"type": "Key", "value": "Until: 22:00,0.00", "unit": null}, "Field 91": {"type": "Key", "value": "Until: 24:00,0.00", "unit": null}}, "ACTIVITY_SCH": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Any Number", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,120.", "unit": null}}, "WORK_EFF_SCH": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}}, "AIR_VELO_SCH": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Any Number", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "CLOTHING_SCH": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Any Number", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 04/30", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}, "Field 5": {"type": "Key", "value": "Through: 09/30", "unit": null}, "Field 6": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 24:00,0.5", "unit": null}, "Field 9": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 10": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}}, "SHADING_SCH": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Any Number", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}}, "PlantOnSched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "On/Off", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}}, "FAN_SCH": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}}, "ReheatCoilAvailSched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}}, "CoolingCoilAvailSched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}}, "HTGSETP_SCH_YES_OPTIMUM": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,17.6", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,19.6", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,17.8", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,20.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 24": {"type": "Key", "value": "For SummerDesignDay", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 27": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 28": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 30": {"type": "Key", "value": "Until: 06:00,17.8", "unit": null}, "Field 32": {"type": "Key", "value": "Until: 07:00,20.0", "unit": null}, "Field 34": {"type": "Key", "value": "Until: 17:00,21.0", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}}, "HTGSETP_SCH_YES_OPTIMUM_w_SB": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 01:00,15.6", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 02:00,15.6", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 03:00,15.6", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 04:00,15.6", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 06:00,17.8", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 07:00,20", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 08:00,21", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 09:00,21", "unit": null}, "Field 21": {"type": "Key", "value": "Until: 10:00,21", "unit": null}, "Field 23": {"type": "Key", "value": "Until: 11:00,20.4444444444444", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 12:00,21", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 13:00,20.4444444444444", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 14:00,21", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 15:00,20.4444444444444", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 16:00,21", "unit": null}, "Field 35": {"type": "Key", "value": "Until: 17:00,21", "unit": null}, "Field 37": {"type": "Key", "value": "Until: 18:00,21", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 19:00,21", "unit": null}, "Field 41": {"type": "Key", "value": "Until: 20:00,21", "unit": null}, "Field 43": {"type": "Key", "value": "Until: 21:00,21", "unit": null}, "Field 45": {"type": "Key", "value": "Until: 22:00,21", "unit": null}, "Field 47": {"type": "Key", "value": "Until: 23:00,15.6", "unit": null}, "Field 49": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 51": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 52": {"type": "Key", "value": "Until: 01:00,15.6", "unit": null}, "Field 54": {"type": "Key", "value": "Until: 02:00,15.6", "unit": null}, "Field 56": {"type": "Key", "value": "Until: 03:00,15.6", "unit": null}, "Field 58": {"type": "Key", "value": "Until: 04:00,15.6", "unit": null}, "Field 60": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 62": {"type": "Key", "value": "Until: 06:00,17.6", "unit": null}, "Field 64": {"type": "Key", "value": "Until: 07:00,20", "unit": null}, "Field 66": {"type": "Key", "value": "Until: 08:00,21", "unit": null}, "Field 68": {"type": "Key", "value": "Until: 09:00,21", "unit": null}, "Field 70": {"type": "Key", "value": "Until: 10:00,21", "unit": null}, "Field 72": {"type": "Key", "value": "Until: 11:00,20.4444444444444", "unit": null}, "Field 74": {"type": "Key", "value": "Until: 12:00,21", "unit": null}, "Field 76": {"type": "Key", "value": "Until: 13:00,20.4444444444444", "unit": null}, "Field 78": {"type": "Key", "value": "Until: 14:00,21", "unit": null}, "Field 80": {"type": "Key", "value": "Until: 15:00,20.4444444444444", "unit": null}, "Field 82": {"type": "Key", "value": "Until: 16:00,21", "unit": null}, "Field 84": {"type": "Key", "value": "Until: 17:00,21", "unit": null}, "Field 86": {"type": "Key", "value": "Until: 18:00,15.6", "unit": null}, "Field 88": {"type": "Key", "value": "Until: 19:00,15.6", "unit": null}, "Field 90": {"type": "Key", "value": "Until: 20:00,15.6", "unit": null}, "Field 92": {"type": "Key", "value": "Until: 21:00,15.6", "unit": null}, "Field 94": {"type": "Key", "value": "Until: 22:00,15.6", "unit": null}, "Field 96": {"type": "Key", "value": "Until: 23:00,15.6", "unit": null}, "Field 98": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 100": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 101": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 103": {"type": "Key", "value": "Until: 06:00,17.6", "unit": null}, "Field 105": {"type": "Key", "value": "Until: 07:00,19.6", "unit": null}, "Field 107": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 109": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 111": {"type": "Key", "value": "For SummerDesignDay", "unit": null}, "Field 112": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 114": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 115": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}}, "HTGSETP_SCH_YES_OPTIMUM_ORIGINAL": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,17.6", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,19.6", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,17.8", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,20.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 24": {"type": "Key", "value": "For SummerDesignDay", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 27": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 28": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 30": {"type": "Key", "value": "Until: 06:00,17.8", "unit": null}, "Field 32": {"type": "Key", "value": "Until: 07:00,20.0", "unit": null}, "Field 34": {"type": "Key", "value": "Until: 17:00,21.0", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}}, "HTGSETP_SCH_NO_OPTIMUM": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,17.6", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,19.6", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,21.0", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,21.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 24": {"type": "Key", "value": "For SummerDesignDay", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 27": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 28": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 30": {"type": "Key", "value": "Until: 06:00,21.0", "unit": null}, "Field 32": {"type": "Key", "value": "Until: 07:00,21.0", "unit": null}, "Field 34": {"type": "Key", "value": "Until: 17:00,21.0", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}}, "HTGSETP_SCH_PACU_VAV_bot": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,17.6", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,19.6", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,21.0", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,21.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 24": {"type": "Key", "value": "For SummerDesignDay", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 27": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 28": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 30": {"type": "Key", "value": "Until: 06:00,21.0", "unit": null}, "Field 32": {"type": "Key", "value": "Until: 07:00,21.0", "unit": null}, "Field 34": {"type": "Key", "value": "Until: 17:00,21.0", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}}, "HTGSETP_SCH_PACU_VAV_mid": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,17.6", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,19.6", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,21.0", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,21.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 24": {"type": "Key", "value": "For SummerDesignDay", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 27": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 28": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 30": {"type": "Key", "value": "Until: 06:00,21.0", "unit": null}, "Field 32": {"type": "Key", "value": "Until: 07:00,21.0", "unit": null}, "Field 34": {"type": "Key", "value": "Until: 17:00,21.0", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}}, "HTGSETP_SCH_PACU_VAV_top": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: WinterDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,17.6", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,19.6", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,21.0", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,21.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,21.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 24": {"type": "Key", "value": "For SummerDesignDay", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 27": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 28": {"type": "Key", "value": "Until: 05:00,15.6", "unit": null}, "Field 30": {"type": "Key", "value": "Until: 06:00,21.0", "unit": null}, "Field 32": {"type": "Key", "value": "Until: 07:00,21.0", "unit": null}, "Field 34": {"type": "Key", "value": "Until: 17:00,21.0", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,15.6", "unit": null}}, "CLGSETP_SCH_YES_OPTIMUM": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,25.7", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,25.0", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,25.6", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,25.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 24": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 06:00,25.7", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 07:00,25.0", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 17:00,24.0", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 35": {"type": "Key", "value": "For WinterDesignDay", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}}, "CLGSETP_SCH_YES_OPTIMUM_ORIGINAL": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,25.7", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,25.0", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,25.6", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,25.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 24": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 06:00,25.7", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 07:00,25.0", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 17:00,24.0", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 35": {"type": "Key", "value": "For WinterDesignDay", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}}, "CLGSETP_SCH_YES_OPTIMUM_w_SB": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 01:00,26.7", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 02:00,26.7", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 03:00,26.7", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 04:00,26.7", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 06:00,25.6", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 07:00,25", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 08:00,24", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 09:00,24", "unit": null}, "Field 21": {"type": "Key", "value": "Until: 10:00,24", "unit": null}, "Field 23": {"type": "Key", "value": "Until: 11:00,24.5555555555556", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 12:00,24", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 13:00,24.5555555555556", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 14:00,24", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 15:00,24.5555555555556", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 16:00,24", "unit": null}, "Field 35": {"type": "Key", "value": "Until: 17:00,24", "unit": null}, "Field 37": {"type": "Key", "value": "Until: 18:00,24", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 19:00,24", "unit": null}, "Field 41": {"type": "Key", "value": "Until: 20:00,24", "unit": null}, "Field 43": {"type": "Key", "value": "Until: 21:00,24", "unit": null}, "Field 45": {"type": "Key", "value": "Until: 22:00,24", "unit": null}, "Field 47": {"type": "Key", "value": "Until: 23:00,26.7", "unit": null}, "Field 49": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 51": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 52": {"type": "Key", "value": "Until: 01:00,26.7", "unit": null}, "Field 54": {"type": "Key", "value": "Until: 02:00,26.7", "unit": null}, "Field 56": {"type": "Key", "value": "Until: 03:00,26.7", "unit": null}, "Field 58": {"type": "Key", "value": "Until: 04:00,26.7", "unit": null}, "Field 60": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 62": {"type": "Key", "value": "Until: 06:00,25.7", "unit": null}, "Field 64": {"type": "Key", "value": "Until: 07:00,25", "unit": null}, "Field 66": {"type": "Key", "value": "Until: 08:00,24", "unit": null}, "Field 68": {"type": "Key", "value": "Until: 09:00,24", "unit": null}, "Field 70": {"type": "Key", "value": "Until: 10:00,24", "unit": null}, "Field 72": {"type": "Key", "value": "Until: 11:00,24.5555555555556", "unit": null}, "Field 74": {"type": "Key", "value": "Until: 12:00,24", "unit": null}, "Field 76": {"type": "Key", "value": "Until: 13:00,24.5555555555556", "unit": null}, "Field 78": {"type": "Key", "value": "Until: 14:00,24", "unit": null}, "Field 80": {"type": "Key", "value": "Until: 15:00,24.5555555555556", "unit": null}, "Field 82": {"type": "Key", "value": "Until: 16:00,24", "unit": null}, "Field 84": {"type": "Key", "value": "Until: 17:00,24", "unit": null}, "Field 86": {"type": "Key", "value": "Until: 18:00,26.7", "unit": null}, "Field 88": {"type": "Key", "value": "Until: 19:00,26.7", "unit": null}, "Field 90": {"type": "Key", "value": "Until: 20:00,26.7", "unit": null}, "Field 92": {"type": "Key", "value": "Until: 21:00,26.7", "unit": null}, "Field 94": {"type": "Key", "value": "Until: 22:00,26.7", "unit": null}, "Field 96": {"type": "Key", "value": "Until: 23:00,26.7", "unit": null}, "Field 98": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 100": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 101": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 103": {"type": "Key", "value": "Until: 06:00,25.7", "unit": null}, "Field 105": {"type": "Key", "value": "Until: 07:00,25.0", "unit": null}, "Field 107": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 109": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 111": {"type": "Key", "value": "For WinterDesignDay", "unit": null}, "Field 112": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 114": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 115": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}}, "CLGSETP_SCH_NO_OPTIMUM": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,25.7", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,25.0", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,24.0", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,24.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 24": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 06:00,24.0", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 07:00,24.0", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 17:00,24.0", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 35": {"type": "Key", "value": "For WinterDesignDay", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}}, "CLGSETP_SCH_PACU_VAV_bot": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,25.7", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,25.0", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,24.0", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,24.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 24": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 06:00,24.0", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 07:00,24.0", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 17:00,24.0", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 35": {"type": "Key", "value": "For WinterDesignDay", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}}, "CLGSETP_SCH_PACU_VAV_mid": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,25.7", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,25.0", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,24.0", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,24.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 24": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 06:00,24.0", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 07:00,24.0", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 17:00,24.0", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 35": {"type": "Key", "value": "For WinterDesignDay", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}}, "CLGSETP_SCH_PACU_VAV_top": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,25.7", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,25.0", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,24.0", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,24.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 24": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 06:00,24.0", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 07:00,24.0", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 17:00,24.0", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 35": {"type": "Key", "value": "For WinterDesignDay", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}}, "CLGSETP_SCH_NO_SETBACK": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 05:00,26.7", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 06:00,25.7", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 07:00,25.0", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 24:00,26.7", "unit": null}, "Field 13": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 05:00,24.0", "unit": null}, "Field 16": {"type": "Key", "value": "Until: 06:00,24.0", "unit": null}, "Field 18": {"type": "Key", "value": "Until: 07:00,24.0", "unit": null}, "Field 20": {"type": "Key", "value": "Until: 22:00,24.0", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,24.0", "unit": null}, "Field 24": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 05:00,24.0", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 06:00,24.0", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 07:00,24.0", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 17:00,24.0", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 24:00,24.0", "unit": null}, "Field 35": {"type": "Key", "value": "For WinterDesignDay", "unit": null}, "Field 36": {"type": "Key", "value": "Until: 24:00,24.0", "unit": null}, "Field 38": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 24:00,24.0", "unit": null}}, "Humidity Setpoint Schedule": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Humidity", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,50", "unit": null}, "Field 5": {"type": "Key", "value": "For: Saturday WinterDesignDay", "unit": null}, "Field 6": {"type": "Key", "value": "Until: 24:00,50", "unit": null}, "Field 8": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 24:00,50", "unit": null}}, "MinOA_MotorizedDamper_Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 07:00,0.0", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 22:00,1.0", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 9": {"type": "Key", "value": "For: Saturday WinterDesignDay", "unit": null}, "Field 10": {"type": "Key", "value": "Until: 07:00,0.0", "unit": null}, "Field 12": {"type": "Key", "value": "Until: 18:00,1.0", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 16": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}}, "MinOA_Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}}, "Dual Zone Control Type Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Control Type", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,4", "unit": null}}, "Supply-Air-Temp-Sch": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,12.8", "unit": null}}, "CW-Loop-Temp-Schedule": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,6.7", "unit": null}}, "HW-Loop-Temp-Schedule": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.", "unit": null}}, "Core_bottom sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Core_bottom sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Core_bottom sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Core_bottom sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Core_mid sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Core_mid sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Core_mid sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Core_mid sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Core_top sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Core_top sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Core_top sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Core_top sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Perimeter_top_ZN_3 sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Perimeter_top_ZN_3 sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Perimeter_top_ZN_3 sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Perimeter_top_ZN_3 sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Perimeter_top_ZN_2 sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Perimeter_top_ZN_2 sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Perimeter_top_ZN_2 sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Perimeter_top_ZN_2 sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Perimeter_top_ZN_1 sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Perimeter_top_ZN_1 sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Perimeter_top_ZN_1 sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Perimeter_top_ZN_1 sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Perimeter_top_ZN_4 sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Perimeter_top_ZN_4 sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Perimeter_top_ZN_4 sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Perimeter_top_ZN_4 sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Perimeter_bot_ZN_3 sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Perimeter_bot_ZN_3 sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Perimeter_bot_ZN_3 sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Perimeter_bot_ZN_3 sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Perimeter_bot_ZN_2 sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Perimeter_bot_ZN_2 sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Perimeter_bot_ZN_2 sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Perimeter_bot_ZN_2 sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Perimeter_bot_ZN_1 sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Perimeter_bot_ZN_1 sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Perimeter_bot_ZN_1 sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Perimeter_bot_ZN_1 sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Perimeter_bot_ZN_4 sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Perimeter_bot_ZN_4 sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Perimeter_bot_ZN_4 sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Perimeter_bot_ZN_4 sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Perimeter_mid_ZN_3 sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Perimeter_mid_ZN_3 sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Perimeter_mid_ZN_3 sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Perimeter_mid_ZN_3 sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Perimeter_mid_ZN_2 sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Perimeter_mid_ZN_2 sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Perimeter_mid_ZN_2 sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Perimeter_mid_ZN_2 sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Perimeter_mid_ZN_1 sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Perimeter_mid_ZN_1 sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Perimeter_mid_ZN_1 sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Perimeter_mid_ZN_1 sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "Perimeter_mid_ZN_4 sub cat Latent fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.05", "unit": null}}, "Perimeter_mid_ZN_4 sub cat Sensible fract sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "Perimeter_mid_ZN_4 sub cat Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "Perimeter_mid_ZN_4 sub catHot Supply Temp Sched": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,55", "unit": null}}, "SHWSys1-Loop-Temp-Schedule": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "SHWSys1 Water Heater Setpoint Temperature Schedule": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,60.0", "unit": null}}, "SHWSys1 Water Heater Ambient Temperature Schedule": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Temperature", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: AllDays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 24:00,22.0", "unit": null}}, "INFIL_SCH_PNNL": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays SummerDesignDay", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 06:00,1.0", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 22:00,0.25", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}, "Field 9": {"type": "Key", "value": "For: Saturday WinterDesignDay", "unit": null}, "Field 10": {"type": "Key", "value": "Until: 06:00,1.0", "unit": null}, "Field 12": {"type": "Key", "value": "Until: 18:00,0.25", "unit": null}, "Field 14": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}, "Field 16": {"type": "Key", "value": "For:Sunday Holidays AllOtherDays", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 24:00,1.0", "unit": null}}, "INFIL_Door_Opening_SCH": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 06:00,0.0", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 07:00,0.144", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 08:00,1.0", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 12:00,0.144", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 13:00,1.0", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 17:00,0.144", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 18:00,1.0", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 19:00,0.144", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}, "Field 21": {"type": "Key", "value": "For: Saturday Sunday Holidays AllOtherDays", "unit": null}, "Field 22": {"type": "Key", "value": "Until: 24:00,0.0", "unit": null}}, "PERIMETER_MID_ZN_2_MDP_Sch": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 01:00,0.2", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 02:00,0.2", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 03:00,0.2", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 04:00,0.2", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 05:00,0.2", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 06:00,0.2", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 07:00,0.2", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 08:00,0.2", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 09:00,0.2", "unit": null}, "Field 21": {"type": "Key", "value": "Until: 10:00,0.2", "unit": null}, "Field 23": {"type": "Key", "value": "Until: 11:00,0.01", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 12:00,0.2", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 13:00,0.01", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 14:00,0.2", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 15:00,0.01", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 16:00,0.2", "unit": null}, "Field 35": {"type": "Key", "value": "Until: 17:00,0.2", "unit": null}, "Field 37": {"type": "Key", "value": "Until: 18:00,0.2", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 19:00,0.2", "unit": null}, "Field 41": {"type": "Key", "value": "Until: 20:00,0.2", "unit": null}, "Field 43": {"type": "Key", "value": "Until: 21:00,0.2", "unit": null}, "Field 45": {"type": "Key", "value": "Until: 22:00,0.2", "unit": null}, "Field 47": {"type": "Key", "value": "Until: 23:00,0.2", "unit": null}, "Field 49": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}, "Field 51": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 52": {"type": "Key", "value": "Until: 01:00,0.2", "unit": null}, "Field 54": {"type": "Key", "value": "Until: 02:00,0.2", "unit": null}, "Field 56": {"type": "Key", "value": "Until: 03:00,0.2", "unit": null}, "Field 58": {"type": "Key", "value": "Until: 04:00,0.2", "unit": null}, "Field 60": {"type": "Key", "value": "Until: 05:00,0.2", "unit": null}, "Field 62": {"type": "Key", "value": "Until: 06:00,0.2", "unit": null}, "Field 64": {"type": "Key", "value": "Until: 07:00,0.2", "unit": null}, "Field 66": {"type": "Key", "value": "Until: 08:00,0.2", "unit": null}, "Field 68": {"type": "Key", "value": "Until: 09:00,0.2", "unit": null}, "Field 70": {"type": "Key", "value": "Until: 10:00,0.2", "unit": null}, "Field 72": {"type": "Key", "value": "Until: 11:00,0.01", "unit": null}, "Field 74": {"type": "Key", "value": "Until: 12:00,0.2", "unit": null}, "Field 76": {"type": "Key", "value": "Until: 13:00,0.01", "unit": null}, "Field 78": {"type": "Key", "value": "Until: 14:00,0.2", "unit": null}, "Field 80": {"type": "Key", "value": "Until: 15:00,0.01", "unit": null}, "Field 82": {"type": "Key", "value": "Until: 16:00,0.2", "unit": null}, "Field 84": {"type": "Key", "value": "Until: 17:00,0.2", "unit": null}, "Field 86": {"type": "Key", "value": "Until: 18:00,0.2", "unit": null}, "Field 88": {"type": "Key", "value": "Until: 19:00,0.2", "unit": null}, "Field 90": {"type": "Key", "value": "Until: 20:00,0.2", "unit": null}, "Field 92": {"type": "Key", "value": "Until: 21:00,0.2", "unit": null}, "Field 94": {"type": "Key", "value": "Until: 22:00,0.2", "unit": null}, "Field 96": {"type": "Key", "value": "Until: 23:00,0.2", "unit": null}, "Field 98": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}, "Field 100": {"type": "Key", "value": "For: AllOtherDays", "unit": null}, "Field 101": {"type": "Key", "value": "Until: 24:00,0.2", "unit": null}}, "PERIMETER_MID_ZN_2_OA_Mult": {"type": "Sub_Group", "value": null, "Schedule Type Limits Name": {"type": "Key", "value": "Fraction", "unit": null}, "Field 1": {"type": "Key", "value": "Through: 12/31", "unit": null}, "Field 2": {"type": "Key", "value": "For: Weekdays", "unit": null}, "Field 3": {"type": "Key", "value": "Until: 01:00,1", "unit": null}, "Field 5": {"type": "Key", "value": "Until: 02:00,1", "unit": null}, "Field 7": {"type": "Key", "value": "Until: 03:00,1", "unit": null}, "Field 9": {"type": "Key", "value": "Until: 04:00,1", "unit": null}, "Field 11": {"type": "Key", "value": "Until: 05:00,1", "unit": null}, "Field 13": {"type": "Key", "value": "Until: 06:00,1", "unit": null}, "Field 15": {"type": "Key", "value": "Until: 07:00,1", "unit": null}, "Field 17": {"type": "Key", "value": "Until: 08:00,1", "unit": null}, "Field 19": {"type": "Key", "value": "Until: 09:00,1", "unit": null}, "Field 21": {"type": "Key", "value": "Until: 10:00,1", "unit": null}, "Field 23": {"type": "Key", "value": "Until: 11:00,0", "unit": null}, "Field 25": {"type": "Key", "value": "Until: 12:00,1", "unit": null}, "Field 27": {"type": "Key", "value": "Until: 13:00,0", "unit": null}, "Field 29": {"type": "Key", "value": "Until: 14:00,1", "unit": null}, "Field 31": {"type": "Key", "value": "Until: 15:00,0", "unit": null}, "Field 33": {"type": "Key", "value": "Until: 16:00,1", "unit": null}, "Field 35": {"type": "Key", "value": "Until: 17:00,1", "unit": null}, "Field 37": {"type": "Key", "value": "Until: 18:00,1", "unit": null}, "Field 39": {"type": "Key", "value": "Until: 19:00,1", "unit": null}, "Field 41": {"type": "Key", "value": "Until: 20:00,1", "unit": null}, "Field 43": {"type": "Key", "value": "Until: 21:00,1", "unit": null}, "Field 45": {"type": "Key", "value": "Until: 22:00,1", "unit": null}, "Field 47": {"type": "Key", "value": "Until: 23:00,1", "unit": null}, "Field 49": {"type": "Key", "value": "Until: 24:00,1", "unit": null}, "Field 51": {"type": "Key", "value": "For: Saturday", "unit": null}, "Field 52": {"type": "Key", "value": "Until: 01:00,1", "unit": null}, "Field 54": {"type": "Key", "value": "Until: 02:00,1", "unit": null}, "Field 56": {"type": "Key", "value": "Until: 03:00,1", "unit": null}, "Field 58": {"type": "Key", "value": "Until: 04:00,1", "unit": null}, "Field 60": {"type": "Key", "value": "Until: 05:00,1", "unit": null}, "Field 62": {"type": "Key", "value": "Until: 06:00,1", "unit": null}, "Field 64": {"type": "Key", "value": "Until: 07:00,1", "unit": null}, "Field 66": {"type": "Key", "value": "Until: 08:00,1", "unit": null}, "Field 68": {"type": "Key", "value": "Until: 09:00,1", "unit": null}, "Field 70": {"type": "Key", "value": "Until: 10:00,1", "unit": null}, "Field 72": {"type": "Key", "value": "Until: 11:00,0", "unit": null}, "Field 74": {"type": "Key", "value": "Until: 12:00,1", "unit": null}, "Field 76": {"type": "Key", "value": "Until: 13:00,0", "unit": null}, "Field 78": {"type": "Key", "value": "Until: 14:00,1", "unit": null}, "Field 80": {"type": "Key", "value": "Until: 15:00,0", "unit": null}, "Field 82": {"type": "Key", "value": "Until: 16:00,1", "unit": null}, "Field 84": {"type": "Key", "value": "Until: 17:00,1", "unit": null}, "Field 86": {"type": "Key", "value": "Until: 18:00,1", "unit": null}, "Field 88": {"type": "Key", "value": "Until: 19:00,1", "unit": null}, "Field 90": {"type": "Key", "value": "Until: 20:00,1", "unit": null}, "Field 92": {"type": "Key", "value": "Until: 21:00,1", "unit": null}, "Field 94": {"type": "Key", "value": "Until: 22:00,1", "unit": null}, "Field 96": {"type": "Key", "value": "Until: 23:00,1", "unit": null}, "Field 98": {"type": "Key", "value": "Until: 24:00,1", "unit": null}, "Field 100": {"type": "Key", "value": "For: AllOtherDays", "unit": null}, "Field 101": {"type": "Key", "value": "Until: 24:00,1", "unit": null}}}, "People": {"type": "Group", "value": null, "Core_bottom": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Core_mid": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Core_top": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Core_top", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Perimeter_top_ZN_3": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Perimeter_top_ZN_2": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Perimeter_top_ZN_1": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Perimeter_top_ZN_4": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Perimeter_bot_ZN_3": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Perimeter_bot_ZN_2": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Perimeter_bot_ZN_1": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Perimeter_bot_ZN_4": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Perimeter_mid_ZN_3": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Perimeter_mid_ZN_2": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_w_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Perimeter_mid_ZN_1": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}, "Perimeter_mid_ZN_4": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Number of People Schedule Name": {"type": "Key", "value": "BLDG_OCC_SCH_wo_SB", "unit": null}, "Number of People Calculation Method": {"type": "Key", "value": "Area/Person", "unit": null}, "Number of People": {"type": "Key", "value": null, "unit": null}, "People per Floor Area ": {"type": "Key", "value": null, "unit": "person/m2"}, "Floor Area per Person ": {"type": "Key", "value": "18.5787942465724", "unit": "m2/person"}, "Fraction Radiant": {"type": "Key", "value": "0.3000", "unit": null}, "Sensible Heat Fraction": {"type": "Key", "value": "AUTOCALCULATE", "unit": null}, "Activity Level Schedule Name": {"type": "Key", "value": "ACTIVITY_SCH", "unit": null}, "Carbon Dioxide Generation Rate ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Enable ASHRAE 55 Comfort Warnings": {"type": "Key", "value": "No", "unit": null}, "Mean Radiant Temperature Calculation Type": {"type": "Key", "value": "EnclosureAveraged", "unit": null}, "Surface Name/Angle Factor List Name": {"type": "Key", "value": null, "unit": null}, "Work Efficiency Schedule Name": {"type": "Key", "value": "WORK_EFF_SCH", "unit": null}, "Clothing Insulation Calculation Method": {"type": "Key", "value": "ClothingInsulationSchedule", "unit": null}, "Clothing Insulation Calculation Method Schedule Name": {"type": "Key", "value": null, "unit": null}, "Clothing Insulation Schedule Name": {"type": "Key", "value": "CLOTHING_SCH", "unit": null}, "Air Velocity Schedule Name": {"type": "Key", "value": "AIR_VELO_SCH", "unit": null}, "Thermal Comfort Model 1 Type": {"type": "Key", "value": "FANGER", "unit": null}}}, "Lights": {"type": "Group", "value": null, "Core_bottom_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Core_mid_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Core_top_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Core_top", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Perimeter_top_ZN_3_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Perimeter_top_ZN_2_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Perimeter_top_ZN_1_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Perimeter_top_ZN_4_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Perimeter_bot_ZN_3_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Perimeter_bot_ZN_2_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Perimeter_bot_ZN_1_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Perimeter_bot_ZN_4_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Perimeter_mid_ZN_3_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Perimeter_mid_ZN_2_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Perimeter_mid_ZN_1_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}, "Perimeter_mid_ZN_4_Lights": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_LIGHT_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "Watts/Area", "unit": null}, "Lighting Level ": {"type": "Key", "value": null, "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": "7.653140306", "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Return Air Fraction": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.7000", "unit": null}, "Fraction Visible": {"type": "Key", "value": "0.2000", "unit": null}, "Fraction Replaceable": {"type": "Key", "value": "1.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "LightsWired", "unit": null}, "Return Air Fraction Calculated from Plenum Temperature": {"type": "Key", "value": "No", "unit": null}}}, "ElectricEquipment": {"type": "Group", "value": null, "Core_bottom_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "7937.1558", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Core_mid_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "7937.1558", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Core_top_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Core_top", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "7937.1558", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Perimeter_top_ZN_3_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "1673.2138", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Perimeter_top_ZN_2_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "1059.2170", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Perimeter_top_ZN_1_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "1673.2028", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Perimeter_top_ZN_4_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "1059.2100", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Perimeter_bot_ZN_3_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "1673.2138", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Perimeter_bot_ZN_2_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "1059.2170", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Perimeter_bot_ZN_1_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "1673.2028", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Perimeter_bot_ZN_4_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "1059.2100", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Perimeter_mid_ZN_3_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "1673.2138", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Perimeter_mid_ZN_2_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "1059.2170", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Perimeter_mid_ZN_1_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "1673.2028", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Perimeter_mid_ZN_4_MiscPlug_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_EQUIP_SCH", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "1059.2100", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "MiscPlug", "unit": null}}, "Core_bottom_Elevators_Equip": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Schedule Name": {"type": "Key", "value": "BLDG_ELEVATORS", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "32109.8901098901", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "ElevatorLift", "unit": null}}, "Elevators_Lights_Fan": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Schedule Name": {"type": "Key", "value": "ELEV_LIGHT_FAN_SCH_ADD_DF", "unit": null}, "Design Level Calculation Method": {"type": "Key", "value": "EquipmentLevel", "unit": null}, "Design Level ": {"type": "Key", "value": "125", "unit": "W"}, "Watts per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Watts per Person ": {"type": "Key", "value": null, "unit": "W/person"}, "Fraction Latent": {"type": "Key", "value": "0.0000", "unit": null}, "Fraction Radiant": {"type": "Key", "value": "0.5000", "unit": null}, "Fraction Lost": {"type": "Key", "value": "0.0000", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "ElevatorLightsFan", "unit": null}}}, "Exterior:Lights": {"type": "Group", "value": null, "Exterior_Lights_a": {"type": "Sub_Group", "value": null, "Schedule Name": {"type": "Key", "value": "Exterior_lighting_schedule_a", "unit": null}, "Design Level ": {"type": "Key", "value": "390.429", "unit": "W"}, "Control Option": {"type": "Key", "value": "AstronomicalClock", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "General", "unit": null}}, "Exterior_Lights_b": {"type": "Sub_Group", "value": null, "Schedule Name": {"type": "Key", "value": "Exterior_lighting_schedule_b", "unit": null}, "Design Level ": {"type": "Key", "value": "4717.263937", "unit": "W"}, "Control Option": {"type": "Key", "value": "AstronomicalClock", "unit": null}, "End-Use Subcategory": {"type": "Key", "value": "General", "unit": null}}}, "Daylighting:Controls": {"type": "Group", "value": null, "Perimeter_bot_ZN_1_DaylCtrl": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Daylighting Method": {"type": "Key", "value": "SplitFlux", "unit": null}, "Availability Schedule Name": {"type": "Key", "value": null, "unit": null}, "Lighting Control Type": {"type": "Key", "value": "Continuous", "unit": null}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.3", "unit": null}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.15", "unit": null}, "Number of Stepped Control Steps": {"type": "Key", "value": "3", "unit": null}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"type": "Key", "value": "1.0", "unit": null}, "Glare Calculation Daylighting Reference Point Name": {"type": "Key", "value": "Perimeter_bot_ZN_1_DaylRefPt1", "unit": null}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"type": "Key", "value": "180.0", "unit": "deg"}, "Maximum Allowable Discomfort Glare Index": {"type": "Key", "value": "22.0", "unit": null}, "DElight Gridding Resolution ": {"type": "Key", "value": null, "unit": "m2"}, "Daylighting Reference Point 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_1_DaylRefPt1", "unit": null}, "Fraction of Lights Controlled by Reference Point 1": {"type": "Key", "value": "0.3835", "unit": null}, "Illuminance Setpoint at Reference Point 1 ": {"type": "Key", "value": "377", "unit": "lux"}, "Daylighting Reference Point 2 Name": {"type": "Key", "value": "Perimeter_bot_ZN_1_DaylRefPt2", "unit": null}, "Fraction of Lights Controlled by Reference Point 2": {"type": "Key", "value": "0.0", "unit": null}, "Illuminance Setpoint at Reference Point 2 ": {"type": "Key", "value": "377", "unit": "lux"}}, "Perimeter_bot_ZN_2_DaylCtrl": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Daylighting Method": {"type": "Key", "value": "SplitFlux", "unit": null}, "Availability Schedule Name": {"type": "Key", "value": null, "unit": null}, "Lighting Control Type": {"type": "Key", "value": "Continuous", "unit": null}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.3", "unit": null}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.15", "unit": null}, "Number of Stepped Control Steps": {"type": "Key", "value": "3", "unit": null}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"type": "Key", "value": "1.0", "unit": null}, "Glare Calculation Daylighting Reference Point Name": {"type": "Key", "value": "Perimeter_bot_ZN_2_DaylRefPt1", "unit": null}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"type": "Key", "value": "90.0", "unit": "deg"}, "Maximum Allowable Discomfort Glare Index": {"type": "Key", "value": "22.0", "unit": null}, "DElight Gridding Resolution ": {"type": "Key", "value": null, "unit": "m2"}, "Daylighting Reference Point 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_2_DaylRefPt1", "unit": null}, "Fraction of Lights Controlled by Reference Point 1": {"type": "Key", "value": "0.3835", "unit": null}, "Illuminance Setpoint at Reference Point 1 ": {"type": "Key", "value": "377", "unit": "lux"}, "Daylighting Reference Point 2 Name": {"type": "Key", "value": "Perimeter_bot_ZN_2_DaylRefPt2", "unit": null}, "Fraction of Lights Controlled by Reference Point 2": {"type": "Key", "value": "0.0", "unit": null}, "Illuminance Setpoint at Reference Point 2 ": {"type": "Key", "value": "377", "unit": "lux"}}, "Perimeter_bot_ZN_3_DaylCtrl": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Daylighting Method": {"type": "Key", "value": "SplitFlux", "unit": null}, "Availability Schedule Name": {"type": "Key", "value": null, "unit": null}, "Lighting Control Type": {"type": "Key", "value": "Continuous", "unit": null}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.3", "unit": null}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.15", "unit": null}, "Number of Stepped Control Steps": {"type": "Key", "value": "3", "unit": null}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"type": "Key", "value": "1.0", "unit": null}, "Glare Calculation Daylighting Reference Point Name": {"type": "Key", "value": "Perimeter_bot_ZN_3_DaylRefPt1", "unit": null}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"type": "Key", "value": "0.0", "unit": "deg"}, "Maximum Allowable Discomfort Glare Index": {"type": "Key", "value": "22.0", "unit": null}, "DElight Gridding Resolution ": {"type": "Key", "value": null, "unit": "m2"}, "Daylighting Reference Point 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_3_DaylRefPt1", "unit": null}, "Fraction of Lights Controlled by Reference Point 1": {"type": "Key", "value": "0.3835", "unit": null}, "Illuminance Setpoint at Reference Point 1 ": {"type": "Key", "value": "377", "unit": "lux"}, "Daylighting Reference Point 2 Name": {"type": "Key", "value": "Perimeter_bot_ZN_3_DaylRefPt2", "unit": null}, "Fraction of Lights Controlled by Reference Point 2": {"type": "Key", "value": "0.0", "unit": null}, "Illuminance Setpoint at Reference Point 2 ": {"type": "Key", "value": "377", "unit": "lux"}}, "Perimeter_bot_ZN_4_DaylCtrl": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Daylighting Method": {"type": "Key", "value": "SplitFlux", "unit": null}, "Availability Schedule Name": {"type": "Key", "value": null, "unit": null}, "Lighting Control Type": {"type": "Key", "value": "Continuous", "unit": null}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.3", "unit": null}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.15", "unit": null}, "Number of Stepped Control Steps": {"type": "Key", "value": "3", "unit": null}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"type": "Key", "value": "1.0", "unit": null}, "Glare Calculation Daylighting Reference Point Name": {"type": "Key", "value": "Perimeter_bot_ZN_4_DaylRefPt1", "unit": null}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"type": "Key", "value": "270.0", "unit": "deg"}, "Maximum Allowable Discomfort Glare Index": {"type": "Key", "value": "22.0", "unit": null}, "DElight Gridding Resolution ": {"type": "Key", "value": null, "unit": "m2"}, "Daylighting Reference Point 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_4_DaylRefPt1", "unit": null}, "Fraction of Lights Controlled by Reference Point 1": {"type": "Key", "value": "0.3835", "unit": null}, "Illuminance Setpoint at Reference Point 1 ": {"type": "Key", "value": "377", "unit": "lux"}, "Daylighting Reference Point 2 Name": {"type": "Key", "value": "Perimeter_bot_ZN_4_DaylRefPt2", "unit": null}, "Fraction of Lights Controlled by Reference Point 2": {"type": "Key", "value": "0.0", "unit": null}, "Illuminance Setpoint at Reference Point 2 ": {"type": "Key", "value": "377", "unit": "lux"}}, "Perimeter_mid_ZN_1_DaylCtrl": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Daylighting Method": {"type": "Key", "value": "SplitFlux", "unit": null}, "Availability Schedule Name": {"type": "Key", "value": null, "unit": null}, "Lighting Control Type": {"type": "Key", "value": "Continuous", "unit": null}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.3", "unit": null}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.15", "unit": null}, "Number of Stepped Control Steps": {"type": "Key", "value": "3", "unit": null}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"type": "Key", "value": "1.0", "unit": null}, "Glare Calculation Daylighting Reference Point Name": {"type": "Key", "value": "Perimeter_mid_ZN_1_DaylRefPt1", "unit": null}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"type": "Key", "value": "180.0", "unit": "deg"}, "Maximum Allowable Discomfort Glare Index": {"type": "Key", "value": "22.0", "unit": null}, "DElight Gridding Resolution ": {"type": "Key", "value": null, "unit": "m2"}, "Daylighting Reference Point 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_1_DaylRefPt1", "unit": null}, "Fraction of Lights Controlled by Reference Point 1": {"type": "Key", "value": "0.3835", "unit": null}, "Illuminance Setpoint at Reference Point 1 ": {"type": "Key", "value": "377", "unit": "lux"}, "Daylighting Reference Point 2 Name": {"type": "Key", "value": "Perimeter_mid_ZN_1_DaylRefPt2", "unit": null}, "Fraction of Lights Controlled by Reference Point 2": {"type": "Key", "value": "0.0", "unit": null}, "Illuminance Setpoint at Reference Point 2 ": {"type": "Key", "value": "377", "unit": "lux"}}, "Perimeter_mid_ZN_2_DaylCtrl": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Daylighting Method": {"type": "Key", "value": "SplitFlux", "unit": null}, "Availability Schedule Name": {"type": "Key", "value": null, "unit": null}, "Lighting Control Type": {"type": "Key", "value": "Continuous", "unit": null}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.3", "unit": null}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.15", "unit": null}, "Number of Stepped Control Steps": {"type": "Key", "value": "3", "unit": null}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"type": "Key", "value": "1.0", "unit": null}, "Glare Calculation Daylighting Reference Point Name": {"type": "Key", "value": "Perimeter_mid_ZN_2_DaylRefPt1", "unit": null}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"type": "Key", "value": "90.0", "unit": "deg"}, "Maximum Allowable Discomfort Glare Index": {"type": "Key", "value": "22.0", "unit": null}, "DElight Gridding Resolution ": {"type": "Key", "value": null, "unit": "m2"}, "Daylighting Reference Point 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_2_DaylRefPt1", "unit": null}, "Fraction of Lights Controlled by Reference Point 1": {"type": "Key", "value": "0.3835", "unit": null}, "Illuminance Setpoint at Reference Point 1 ": {"type": "Key", "value": "377", "unit": "lux"}, "Daylighting Reference Point 2 Name": {"type": "Key", "value": "Perimeter_mid_ZN_2_DaylRefPt2", "unit": null}, "Fraction of Lights Controlled by Reference Point 2": {"type": "Key", "value": "0.0", "unit": null}, "Illuminance Setpoint at Reference Point 2 ": {"type": "Key", "value": "377", "unit": "lux"}}, "Perimeter_mid_ZN_3_DaylCtrl": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Daylighting Method": {"type": "Key", "value": "SplitFlux", "unit": null}, "Availability Schedule Name": {"type": "Key", "value": null, "unit": null}, "Lighting Control Type": {"type": "Key", "value": "Continuous", "unit": null}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.3", "unit": null}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.15", "unit": null}, "Number of Stepped Control Steps": {"type": "Key", "value": "3", "unit": null}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"type": "Key", "value": "1.0", "unit": null}, "Glare Calculation Daylighting Reference Point Name": {"type": "Key", "value": "Perimeter_mid_ZN_3_DaylRefPt1", "unit": null}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"type": "Key", "value": "0.0", "unit": "deg"}, "Maximum Allowable Discomfort Glare Index": {"type": "Key", "value": "22.0", "unit": null}, "DElight Gridding Resolution ": {"type": "Key", "value": null, "unit": "m2"}, "Daylighting Reference Point 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_3_DaylRefPt1", "unit": null}, "Fraction of Lights Controlled by Reference Point 1": {"type": "Key", "value": "0.3835", "unit": null}, "Illuminance Setpoint at Reference Point 1 ": {"type": "Key", "value": "377", "unit": "lux"}, "Daylighting Reference Point 2 Name": {"type": "Key", "value": "Perimeter_mid_ZN_3_DaylRefPt2", "unit": null}, "Fraction of Lights Controlled by Reference Point 2": {"type": "Key", "value": "0.0", "unit": null}, "Illuminance Setpoint at Reference Point 2 ": {"type": "Key", "value": "377", "unit": "lux"}}, "Perimeter_mid_ZN_4_DaylCtrl": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Daylighting Method": {"type": "Key", "value": "SplitFlux", "unit": null}, "Availability Schedule Name": {"type": "Key", "value": null, "unit": null}, "Lighting Control Type": {"type": "Key", "value": "Continuous", "unit": null}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.3", "unit": null}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.15", "unit": null}, "Number of Stepped Control Steps": {"type": "Key", "value": "3", "unit": null}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"type": "Key", "value": "1.0", "unit": null}, "Glare Calculation Daylighting Reference Point Name": {"type": "Key", "value": "Perimeter_mid_ZN_4_DaylRefPt1", "unit": null}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"type": "Key", "value": "270.0", "unit": "deg"}, "Maximum Allowable Discomfort Glare Index": {"type": "Key", "value": "22.0", "unit": null}, "DElight Gridding Resolution ": {"type": "Key", "value": null, "unit": "m2"}, "Daylighting Reference Point 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_4_DaylRefPt1", "unit": null}, "Fraction of Lights Controlled by Reference Point 1": {"type": "Key", "value": "0.3835", "unit": null}, "Illuminance Setpoint at Reference Point 1 ": {"type": "Key", "value": "377", "unit": "lux"}, "Daylighting Reference Point 2 Name": {"type": "Key", "value": "Perimeter_mid_ZN_4_DaylRefPt2", "unit": null}, "Fraction of Lights Controlled by Reference Point 2": {"type": "Key", "value": "0.0", "unit": null}, "Illuminance Setpoint at Reference Point 2 ": {"type": "Key", "value": "377", "unit": "lux"}}, "Perimeter_top_ZN_1_DaylCtrl": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Daylighting Method": {"type": "Key", "value": "SplitFlux", "unit": null}, "Availability Schedule Name": {"type": "Key", "value": null, "unit": null}, "Lighting Control Type": {"type": "Key", "value": "Continuous", "unit": null}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.3", "unit": null}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.15", "unit": null}, "Number of Stepped Control Steps": {"type": "Key", "value": "3", "unit": null}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"type": "Key", "value": "1.0", "unit": null}, "Glare Calculation Daylighting Reference Point Name": {"type": "Key", "value": "Perimeter_top_ZN_1_DaylRefPt1", "unit": null}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"type": "Key", "value": "180.0", "unit": "deg"}, "Maximum Allowable Discomfort Glare Index": {"type": "Key", "value": "22.0", "unit": null}, "DElight Gridding Resolution ": {"type": "Key", "value": null, "unit": "m2"}, "Daylighting Reference Point 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_1_DaylRefPt1", "unit": null}, "Fraction of Lights Controlled by Reference Point 1": {"type": "Key", "value": "0.3835", "unit": null}, "Illuminance Setpoint at Reference Point 1 ": {"type": "Key", "value": "377", "unit": "lux"}, "Daylighting Reference Point 2 Name": {"type": "Key", "value": "Perimeter_top_ZN_1_DaylRefPt2", "unit": null}, "Fraction of Lights Controlled by Reference Point 2": {"type": "Key", "value": "0.0", "unit": null}, "Illuminance Setpoint at Reference Point 2 ": {"type": "Key", "value": "377", "unit": "lux"}}, "Perimeter_top_ZN_2_DaylCtrl": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Daylighting Method": {"type": "Key", "value": "SplitFlux", "unit": null}, "Availability Schedule Name": {"type": "Key", "value": null, "unit": null}, "Lighting Control Type": {"type": "Key", "value": "Continuous", "unit": null}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.3", "unit": null}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.15", "unit": null}, "Number of Stepped Control Steps": {"type": "Key", "value": "3", "unit": null}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"type": "Key", "value": "1.0", "unit": null}, "Glare Calculation Daylighting Reference Point Name": {"type": "Key", "value": "Perimeter_top_ZN_2_DaylRefPt1", "unit": null}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"type": "Key", "value": "90.0", "unit": "deg"}, "Maximum Allowable Discomfort Glare Index": {"type": "Key", "value": "22.0", "unit": null}, "DElight Gridding Resolution ": {"type": "Key", "value": null, "unit": "m2"}, "Daylighting Reference Point 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_2_DaylRefPt1", "unit": null}, "Fraction of Lights Controlled by Reference Point 1": {"type": "Key", "value": "0.3835", "unit": null}, "Illuminance Setpoint at Reference Point 1 ": {"type": "Key", "value": "377", "unit": "lux"}, "Daylighting Reference Point 2 Name": {"type": "Key", "value": "Perimeter_top_ZN_2_DaylRefPt2", "unit": null}, "Fraction of Lights Controlled by Reference Point 2": {"type": "Key", "value": "0.0", "unit": null}, "Illuminance Setpoint at Reference Point 2 ": {"type": "Key", "value": "377", "unit": "lux"}}, "Perimeter_top_ZN_3_DaylCtrl": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Daylighting Method": {"type": "Key", "value": "SplitFlux", "unit": null}, "Availability Schedule Name": {"type": "Key", "value": null, "unit": null}, "Lighting Control Type": {"type": "Key", "value": "Continuous", "unit": null}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.3", "unit": null}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.15", "unit": null}, "Number of Stepped Control Steps": {"type": "Key", "value": "3", "unit": null}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"type": "Key", "value": "1.0", "unit": null}, "Glare Calculation Daylighting Reference Point Name": {"type": "Key", "value": "Perimeter_top_ZN_3_DaylRefPt1", "unit": null}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"type": "Key", "value": "0.0", "unit": "deg"}, "Maximum Allowable Discomfort Glare Index": {"type": "Key", "value": "22.0", "unit": null}, "DElight Gridding Resolution ": {"type": "Key", "value": null, "unit": "m2"}, "Daylighting Reference Point 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_3_DaylRefPt1", "unit": null}, "Fraction of Lights Controlled by Reference Point 1": {"type": "Key", "value": "0.3835", "unit": null}, "Illuminance Setpoint at Reference Point 1 ": {"type": "Key", "value": "377", "unit": "lux"}, "Daylighting Reference Point 2 Name": {"type": "Key", "value": "Perimeter_top_ZN_3_DaylRefPt2", "unit": null}, "Fraction of Lights Controlled by Reference Point 2": {"type": "Key", "value": "0.0", "unit": null}, "Illuminance Setpoint at Reference Point 2 ": {"type": "Key", "value": "377", "unit": "lux"}}, "Perimeter_top_ZN_4_DaylCtrl": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Daylighting Method": {"type": "Key", "value": "SplitFlux", "unit": null}, "Availability Schedule Name": {"type": "Key", "value": null, "unit": null}, "Lighting Control Type": {"type": "Key", "value": "Continuous", "unit": null}, "Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.3", "unit": null}, "Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control": {"type": "Key", "value": "0.15", "unit": null}, "Number of Stepped Control Steps": {"type": "Key", "value": "3", "unit": null}, "Probability Lighting will be Reset When Needed in Manual Stepped Control": {"type": "Key", "value": "1.0", "unit": null}, "Glare Calculation Daylighting Reference Point Name": {"type": "Key", "value": "Perimeter_top_ZN_4_DaylRefPt1", "unit": null}, "Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis ": {"type": "Key", "value": "270.0", "unit": "deg"}, "Maximum Allowable Discomfort Glare Index": {"type": "Key", "value": "22.0", "unit": null}, "DElight Gridding Resolution ": {"type": "Key", "value": null, "unit": "m2"}, "Daylighting Reference Point 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_4_DaylRefPt1", "unit": null}, "Fraction of Lights Controlled by Reference Point 1": {"type": "Key", "value": "0.3835", "unit": null}, "Illuminance Setpoint at Reference Point 1 ": {"type": "Key", "value": "377", "unit": "lux"}, "Daylighting Reference Point 2 Name": {"type": "Key", "value": "Perimeter_top_ZN_4_DaylRefPt2", "unit": null}, "Fraction of Lights Controlled by Reference Point 2": {"type": "Key", "value": "0.0", "unit": null}, "Illuminance Setpoint at Reference Point 2 ": {"type": "Key", "value": "377", "unit": "lux"}}}, "Daylighting:ReferencePoint": {"type": "Group", "value": null, "Perimeter_bot_ZN_1_DaylRefPt1": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "24.955500", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "1.524000", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "0.762000", "unit": "m"}}, "Perimeter_bot_ZN_1_DaylRefPt2": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "24.955500", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "3.048000", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "0.762000", "unit": "m"}}, "Perimeter_bot_ZN_2_DaylRefPt1": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "48.387000", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "16.636900", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "0.762000", "unit": "m"}}, "Perimeter_bot_ZN_2_DaylRefPt2": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "46.863000", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "16.636900", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "0.762000", "unit": "m"}}, "Perimeter_bot_ZN_3_DaylRefPt1": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "24.955500", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "31.749800", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "0.762000", "unit": "m"}}, "Perimeter_bot_ZN_3_DaylRefPt2": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "24.955500", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "30.225800", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "0.762000", "unit": "m"}}, "Perimeter_bot_ZN_4_DaylRefPt1": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "1.524000", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "16.636900", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "0.762000", "unit": "m"}}, "Perimeter_bot_ZN_4_DaylRefPt2": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "3.048000", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "16.636900", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "0.762000", "unit": "m"}}, "Perimeter_mid_ZN_1_DaylRefPt1": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "24.955500", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "1.524000", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "4.724400", "unit": "m"}}, "Perimeter_mid_ZN_1_DaylRefPt2": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "24.955500", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "3.048000", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "4.724400", "unit": "m"}}, "Perimeter_mid_ZN_2_DaylRefPt1": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "48.387000", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "16.636900", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "4.724400", "unit": "m"}}, "Perimeter_mid_ZN_2_DaylRefPt2": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "46.863000", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "16.636900", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "4.724400", "unit": "m"}}, "Perimeter_mid_ZN_3_DaylRefPt1": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "24.955500", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "31.749800", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "4.724400", "unit": "m"}}, "Perimeter_mid_ZN_3_DaylRefPt2": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "24.955500", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "30.225800", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "4.724400", "unit": "m"}}, "Perimeter_mid_ZN_4_DaylRefPt1": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "1.524000", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "16.636900", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "4.724400", "unit": "m"}}, "Perimeter_mid_ZN_4_DaylRefPt2": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "3.048000", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "16.636900", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "4.724400", "unit": "m"}}, "Perimeter_top_ZN_1_DaylRefPt1": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "24.955500", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "1.524000", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "8.687000", "unit": "m"}}, "Perimeter_top_ZN_1_DaylRefPt2": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "24.955500", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "3.048000", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "8.687000", "unit": "m"}}, "Perimeter_top_ZN_2_DaylRefPt1": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "48.387000", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "16.636900", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "8.687000", "unit": "m"}}, "Perimeter_top_ZN_2_DaylRefPt2": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "46.863000", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "16.636900", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "8.687000", "unit": "m"}}, "Perimeter_top_ZN_3_DaylRefPt1": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "24.955500", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "31.749800", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "8.687000", "unit": "m"}}, "Perimeter_top_ZN_3_DaylRefPt2": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "24.955500", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "30.225800", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "8.687000", "unit": "m"}}, "Perimeter_top_ZN_4_DaylRefPt1": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "1.524000", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "16.636900", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "8.687000", "unit": "m"}}, "Perimeter_top_ZN_4_DaylRefPt2": {"type": "Sub_Group", "value": null, "Zone or Space Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "X-Coordinate of Reference Point ": {"type": "Key", "value": "3.048000", "unit": "m"}, "Y-Coordinate of Reference Point ": {"type": "Key", "value": "16.636900", "unit": "m"}, "Z-Coordinate of Reference Point ": {"type": "Key", "value": "8.687000", "unit": "m"}}}, "ZoneInfiltration:DesignFlowRate": {"type": "Group", "value": null, "Perimeter_top_ZN_3_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "Perimeter_top_ZN_2_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "Perimeter_top_ZN_1_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "Perimeter_top_ZN_4_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "Perimeter_bot_ZN_3_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "Perimeter_bot_ZN_2_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "Perimeter_bot_ZN_1_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "Perimeter_bot_ZN_1_Door_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_Door_Opening_SCH", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/Zone", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "1.04300287", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "1.0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.0", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0", "unit": null}}, "Perimeter_bot_ZN_4_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "Perimeter_mid_ZN_3_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "Perimeter_mid_ZN_2_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "Perimeter_mid_ZN_1_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "Perimeter_mid_ZN_4_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "FirstFloor_Plenum_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "MidFloor_Plenum_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "0.00056896", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}, "TopFloor_Plenum_Infiltration": {"type": "Sub_Group", "value": null, "Zone or ZoneList or Space or SpaceList Name": {"type": "Key", "value": "TopFloor_Plenum", "unit": null}, "Schedule Name": {"type": "Key", "value": "INFIL_SCH_PNNL", "unit": null}, "Design Flow Rate Calculation Method": {"type": "Key", "value": "Flow/ExteriorArea", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Flow Rate per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Flow Rate per Exterior Surface Area ": {"type": "Key", "value": "6.19256064e-05", "unit": "m3/s-m2"}, "Air Changes per Hour ": {"type": "Key", "value": null, "unit": "1/hr"}, "Constant Term Coefficient": {"type": "Key", "value": "0", "unit": null}, "Temperature Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}, "Velocity Term Coefficient": {"type": "Key", "value": "0.2240", "unit": null}, "Velocity Squared Term Coefficient": {"type": "Key", "value": "0.0000", "unit": null}}}, "Sizing:Parameters": {"type": "Group", "value": null, "Heating Sizing Factor": {"type": "Key", "value": "1.0", "unit": null}, "Cooling Sizing Factor": {"type": "Key", "value": "1.0", "unit": null}, "Timesteps in Averaging Window": {"type": "Key", "value": "6", "unit": null}}, "Sizing:Zone": {"type": "Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Zone Cooling Design Supply Air Temperature Input Method": {"type": "Key", "value": "SupplyAirTemperature", "unit": null}, "Zone Cooling Design Supply Air Temperature ": {"type": "Key", "value": "12.8", "unit": "C"}, "Zone Cooling Design Supply Air Temperature Difference ": {"type": "Key", "value": null, "unit": "deltaC"}, "Zone Heating Design Supply Air Temperature Input Method": {"type": "Key", "value": "SupplyAirTemperature", "unit": null}, "Zone Heating Design Supply Air Temperature ": {"type": "Key", "value": "40.0", "unit": "C"}, "Zone Heating Design Supply Air Temperature Difference ": {"type": "Key", "value": null, "unit": "deltaC"}, "Zone Cooling Design Supply Air Humidity Ratio ": {"type": "Key", "value": "0.0085", "unit": "kgWater/kgDryAir"}, "Zone Heating Design Supply Air Humidity Ratio ": {"type": "Key", "value": "0.008", "unit": "kgWater/kgDryAir"}, "Design Specification Outdoor Air Object Name": {"type": "Key", "value": "SZ DSOA Perimeter_mid_ZN_4", "unit": null}, "Zone Heating Sizing Factor": {"type": "Key", "value": null, "unit": null}, "Zone Cooling Sizing Factor": {"type": "Key", "value": null, "unit": null}, "Cooling Design Air Flow Method": {"type": "Key", "value": "DesignDay", "unit": null}, "Cooling Design Air Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Cooling Minimum Air Flow per Zone Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Cooling Minimum Air Flow ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Cooling Minimum Air Flow Fraction": {"type": "Key", "value": "0.0", "unit": null}, "Heating Design Air Flow Method": {"type": "Key", "value": "DesignDay", "unit": null}, "Heating Design Air Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Heating Maximum Air Flow per Zone Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Heating Maximum Air Flow ": {"type": "Key", "value": null, "unit": "m3/s"}, "Heating Maximum Air Flow Fraction": {"type": "Key", "value": null, "unit": null}, "Design Specification Zone Air Distribution Object Name": {"type": "Key", "value": "VAV_Zone_AirDistribution", "unit": null}, "Account for Dedicated Outdoor Air System": {"type": "Key", "value": "No", "unit": null}, "Dedicated Outdoor Air System Control Strategy": {"type": "Key", "value": "NeutralSupplyAir", "unit": null}, "Dedicated Outdoor Air Low Setpoint Temperature for Design ": {"type": "Key", "value": "autosize", "unit": "C"}, "Dedicated Outdoor Air High Setpoint Temperature for Design ": {"type": "Key", "value": "autosize", "unit": "C"}, "Zone Load Sizing Method": {"type": "Key", "value": "Sensible Load Only No Latent Load", "unit": null}, "Zone Latent Cooling Design Supply Air Humidity Ratio Input Method": {"type": "Key", "value": "HumidityRatioDifference", "unit": null}, "Zone Dehumidification Design Supply Air Humidity Ratio ": {"type": "Key", "value": null, "unit": "kgWater/kgDryAir"}, "Zone Cooling Design Supply Air Humidity Ratio Difference ": {"type": "Key", "value": "0.005", "unit": "kgWater/kgDryAir"}, "Zone Latent Heating Design Supply Air Humidity Ratio Input Method": {"type": "Key", "value": "HumidityRatioDifference", "unit": null}, "Zone Humidification Design Supply Air Humidity Ratio ": {"type": "Key", "value": null, "unit": "kgWater/kgDryAir"}, "Zone Humidification Design Supply Air Humidity Ratio Difference ": {"type": "Key", "value": "0.005", "unit": "kgWater/kgDryAir"}}, "DesignSpecification:OutdoorAir": {"type": "Group", "value": null, "SZ DSOA Core_bottom": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Core_mid": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Core_top": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Perimeter_top_ZN_3": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Perimeter_top_ZN_2": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Perimeter_top_ZN_1": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Perimeter_top_ZN_4": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Perimeter_bot_ZN_3": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Perimeter_bot_ZN_2": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Perimeter_bot_ZN_1": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Perimeter_bot_ZN_4": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Perimeter_mid_ZN_3": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Perimeter_mid_ZN_2": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "SZ DSOA Perimeter_mid_ZN_1": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "SZ DSOA Perimeter_mid_ZN_4": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Flow/Area", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": null, "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}, "Outdoor Air Flow per Zone ": {"type": "Key", "value": "0.0", "unit": "m3/s"}}, "CM DSOA Core_bottom": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Perimeter_bot_ZN_1": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Perimeter_bot_ZN_2": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Perimeter_bot_ZN_3": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Perimeter_bot_ZN_4": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Core_top": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Perimeter_top_ZN_1": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Perimeter_top_ZN_2": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Perimeter_top_ZN_3": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Perimeter_top_ZN_4": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Core_mid": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Perimeter_mid_ZN_1": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Perimeter_mid_ZN_2": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor A