rea ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Perimeter_mid_ZN_3": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}, "CM DSOA Perimeter_mid_ZN_4": {"type": "Sub_Group", "value": null, "Outdoor Air Method": {"type": "Key", "value": "Sum", "unit": null}, "Outdoor Air Flow per Person ": {"type": "Key", "value": "0.00000001", "unit": "m3/s-person"}, "Outdoor Air Flow per Zone Floor Area ": {"type": "Key", "value": "0.000431773", "unit": "m3/s-m2"}}}, "DesignSpecification:ZoneAirDistribution": {"type": "Group", "value": null, "VAV_Zone_AirDistribution": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Secondary Recirculation Fraction ": {"type": "Key", "value": null, "unit": "dimensionless"}, "Minimum Zone Ventilation Efficiency ": {"type": "Key", "value": "0.6", "unit": "dimensionless"}}, "CM DSZAD Core_bottom": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Perimeter_bot_ZN_1": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Perimeter_bot_ZN_2": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Perimeter_bot_ZN_3": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Perimeter_bot_ZN_4": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Core_top": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Perimeter_top_ZN_1": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Perimeter_top_ZN_2": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Perimeter_top_ZN_3": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Perimeter_top_ZN_4": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Core_mid": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Perimeter_mid_ZN_1": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Perimeter_mid_ZN_2": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Perimeter_mid_ZN_3": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}, "CM DSZAD Perimeter_mid_ZN_4": {"type": "Sub_Group", "value": null, "Zone Air Distribution Effectiveness in Cooling Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness in Heating Mode ": {"type": "Key", "value": "1", "unit": "dimensionless"}, "Zone Air Distribution Effectiveness Schedule Name": {"type": "Key", "value": null, "unit": null}}}, "Sizing:System": {"type": "Group", "value": null, "AirLoop Name": {"type": "Key", "value": "PACU_VAV_top", "unit": null}, "Type of Load to Size On": {"type": "Key", "value": "Sensible", "unit": null}, "Design Outdoor Air Flow Rate ": {"type": "Key", "value": "1.1951", "unit": "m3/s"}, "Central Heating Maximum System Air Flow Ratio": {"type": "Key", "value": "0.3000", "unit": null}, "Preheat Design Temperature ": {"type": "Key", "value": "7.0", "unit": "C"}, "Preheat Design Humidity Ratio ": {"type": "Key", "value": "0.008", "unit": "kgWater/kgDryAir"}, "Precool Design Temperature ": {"type": "Key", "value": "12.8000", "unit": "C"}, "Precool Design Humidity Ratio ": {"type": "Key", "value": "0.008", "unit": "kgWater/kgDryAir"}, "Central Cooling Design Supply Air Temperature ": {"type": "Key", "value": "12.8000", "unit": "C"}, "Central Heating Design Supply Air Temperature ": {"type": "Key", "value": "12.8000", "unit": "C"}, "Type of Zone Sum to Use": {"type": "Key", "value": "Coincident", "unit": null}, "100% Outdoor Air in Cooling": {"type": "Key", "value": "No", "unit": null}, "100% Outdoor Air in Heating": {"type": "Key", "value": "No", "unit": null}, "Central Cooling Design Supply Air Humidity Ratio ": {"type": "Key", "value": "0.0085", "unit": "kgWater/kgDryAir"}, "Central Heating Design Supply Air Humidity Ratio ": {"type": "Key", "value": "0.008", "unit": "kgWater/kgDryAir"}, "Cooling Supply Air Flow Rate Method": {"type": "Key", "value": "DesignDay", "unit": null}, "Cooling Supply Air Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Cooling Supply Air Flow Rate Per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Cooling Fraction of Autosized Cooling Supply Air Flow Rate": {"type": "Key", "value": null, "unit": null}, "Cooling Supply Air Flow Rate Per Unit Cooling Capacity ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "Heating Supply Air Flow Rate Method": {"type": "Key", "value": "DesignDay", "unit": null}, "Heating Supply Air Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Heating Supply Air Flow Rate Per Floor Area ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Heating Fraction of Autosized Heating Supply Air Flow Rate": {"type": "Key", "value": null, "unit": null}, "Heating Fraction of Autosized Cooling Supply Air Flow Rate": {"type": "Key", "value": null, "unit": null}, "Heating Supply Air Flow Rate Per Unit Heating Capacity ": {"type": "Key", "value": null, "unit": "m3/s-W"}, "System Outdoor Air Method": {"type": "Key", "value": "ZoneSum", "unit": null}, "Zone Maximum Outdoor Air Fraction ": {"type": "Key", "value": null, "unit": "dimensionless"}, "Cooling Design Capacity Method": {"type": "Key", "value": null, "unit": null}, "Cooling Design Capacity ": {"type": "Key", "value": null, "unit": "W"}, "Cooling Design Capacity Per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Fraction of Autosized Cooling Design Capacity": {"type": "Key", "value": null, "unit": null}, "Heating Design Capacity Method": {"type": "Key", "value": null, "unit": null}, "Heating Design Capacity ": {"type": "Key", "value": null, "unit": "W"}, "Heating Design Capacity Per Floor Area ": {"type": "Key", "value": null, "unit": "W/m2"}, "Fraction of Autosized Heating Design Capacity": {"type": "Key", "value": null, "unit": null}, "Central Cooling Capacity Control Method": {"type": "Key", "value": null, "unit": null}}, "Sizing:Plant": {"type": "Group", "value": null, "Plant or Condenser Loop Name": {"type": "Key", "value": "SHWSys1", "unit": null}, "Loop Type": {"type": "Key", "value": "Heating", "unit": null}, "Design Loop Exit Temperature ": {"type": "Key", "value": "60", "unit": "C"}, "Loop Design Temperature Difference ": {"type": "Key", "value": "5.0", "unit": "deltaC"}}, "Curve:Biquadratic": {"type": "Group", "value": null, "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "1.39072", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "-0.0529058", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "0.0018423", "unit": null}, "Coefficient4 y": {"type": "Key", "value": "0.00058267", "unit": null}, "Coefficient5 y**2": {"type": "Key", "value": "-0.000186814", "unit": null}, "Coefficient6 x*y": {"type": "Key", "value": "0.000265159", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "16.5556", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "22.1111", "unit": null}, "Minimum Value of y": {"type": "Key", "value": "23.7778", "unit": null}, "Maximum Value of y": {"type": "Key", "value": "47.66", "unit": null}}, "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "-0.536161", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "0.105138", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "-0.00172659", "unit": null}, "Coefficient4 y": {"type": "Key", "value": "0.0149848", "unit": null}, "Coefficient5 y**2": {"type": "Key", "value": "0.000659948", "unit": null}, "Coefficient6 x*y": {"type": "Key", "value": "-0.0017385", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "16.5556", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "22.1111", "unit": null}, "Minimum Value of y": {"type": "Key", "value": "23.7778", "unit": null}, "Maximum Value of y": {"type": "Key", "value": "47.66", "unit": null}}}, "Curve:Quadratic": {"type": "Group", "value": null, "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "0.718954", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "0.435436", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "-0.154193", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "0.75", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "1.25", "unit": null}}, "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "1.19525", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "-0.306138", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "0.110973", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "0.75", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "1.25", "unit": null}}, "FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR": {"type": "Sub_Group", "value": null, "Coefficient1 Constant": {"type": "Key", "value": "0.771", "unit": null}, "Coefficient2 x": {"type": "Key", "value": "0.229", "unit": null}, "Coefficient3 x**2": {"type": "Key", "value": "0.0", "unit": null}, "Minimum Value of x": {"type": "Key", "value": "0.0", "unit": null}, "Maximum Value of x": {"type": "Key", "value": "1.0", "unit": null}}}, "NodeList": {"type": "Group", "value": null, "Core_bottom Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Core_bottom VAV Box Outlet Node", "unit": null}}, "Core_mid Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Core_mid VAV Box Outlet Node", "unit": null}}, "Core_top Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Core_top VAV Box Outlet Node", "unit": null}}, "Perimeter_top_ZN_3 Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_3 VAV Box Outlet Node", "unit": null}}, "Perimeter_top_ZN_2 Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_2 VAV Box Outlet Node", "unit": null}}, "Perimeter_top_ZN_1 Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_1 VAV Box Outlet Node", "unit": null}}, "Perimeter_top_ZN_4 Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_4 VAV Box Outlet Node", "unit": null}}, "Perimeter_bot_ZN_3 Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 VAV Box Outlet Node", "unit": null}}, "Perimeter_bot_ZN_2 Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 VAV Box Outlet Node", "unit": null}}, "Perimeter_bot_ZN_1 Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 VAV Box Outlet Node", "unit": null}}, "Perimeter_bot_ZN_4 Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 VAV Box Outlet Node", "unit": null}}, "Perimeter_mid_ZN_3 Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 VAV Box Outlet Node", "unit": null}}, "Perimeter_mid_ZN_2 Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 VAV Box Outlet Node", "unit": null}}, "Perimeter_mid_ZN_1 Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 VAV Box Outlet Node", "unit": null}}, "Perimeter_mid_ZN_4 Inlet Nodes": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 VAV Box Outlet Node", "unit": null}}, "PACU_VAV_bot_OANode List": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "PACU_VAV_bot_OAInlet Node", "unit": null}}, "PACU_VAV_mid_OANode List": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "PACU_VAV_mid_OAInlet Node", "unit": null}}, "PACU_VAV_top_OANode List": {"type": "Sub_Group", "value": null, "Node 1 Name": {"type": "Key", "value": "PACU_VAV_top_OAInlet Node", "unit": null}}}, "BranchList": {"type": "Group", "value": null, "PACU_VAV_bot Air Loop Branches": {"type": "Sub_Group", "value": null, "Branch 1 Name": {"type": "Key", "value": "PACU_VAV_bot Air Loop Main Branch", "unit": null}}, "PACU_VAV_mid Air Loop Branches": {"type": "Sub_Group", "value": null, "Branch 1 Name": {"type": "Key", "value": "PACU_VAV_mid Air Loop Main Branch", "unit": null}}, "PACU_VAV_top Air Loop Branches": {"type": "Sub_Group", "value": null, "Branch 1 Name": {"type": "Key", "value": "PACU_VAV_top Air Loop Main Branch", "unit": null}}, "SHWSys1 Supply Branches": {"type": "Sub_Group", "value": null, "Branch 1 Name": {"type": "Key", "value": "SHWSys1 Supply Inlet Branch", "unit": null}, "Branch 2 Name": {"type": "Key", "value": "SHWSys1 Supply Equipment Branch", "unit": null}, "Branch 3 Name": {"type": "Key", "value": "SHWSys1 Supply Equipment Bypass Branch", "unit": null}, "Branch 4 Name": {"type": "Key", "value": "SHWSys1 Supply Outlet Branch", "unit": null}}, "SHWSys1 Demand Branches": {"type": "Sub_Group", "value": null, "Branch 1 Name": {"type": "Key", "value": "SHWSys1 Demand Inlet Branch", "unit": null}, "Branch 2 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 1", "unit": null}, "Branch 3 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 2", "unit": null}, "Branch 4 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 3", "unit": null}, "Branch 5 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 4", "unit": null}, "Branch 6 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 5", "unit": null}, "Branch 7 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 6", "unit": null}, "Branch 8 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 7", "unit": null}, "Branch 9 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 8", "unit": null}, "Branch 10 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 9", "unit": null}, "Branch 11 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 10", "unit": null}, "Branch 12 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 11", "unit": null}, "Branch 13 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 12", "unit": null}, "Branch 14 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 13", "unit": null}, "Branch 15 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 14", "unit": null}, "Branch 16 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 15", "unit": null}, "Branch 17 Name": {"type": "Key", "value": "SHWSys1 Demand Bypass Branch", "unit": null}, "Branch 18 Name": {"type": "Key", "value": "SHWSys1 Demand Outlet Branch", "unit": null}}}, "ConnectorList": {"type": "Group", "value": null, "SHWSys1 Supply Connectors": {"type": "Sub_Group", "value": null, "Connector 1 Object Type": {"type": "Key", "value": "Connector:Splitter", "unit": null}, "Connector 1 Name": {"type": "Key", "value": "SHWSys1 Supply Splitter", "unit": null}, "Connector 2 Object Type": {"type": "Key", "value": "Connector:Mixer", "unit": null}, "Connector 2 Name": {"type": "Key", "value": "SHWSys1 Supply Mixer", "unit": null}}, "SHWSys1 Demand Connectors": {"type": "Sub_Group", "value": null, "Connector 1 Object Type": {"type": "Key", "value": "Connector:Splitter", "unit": null}, "Connector 1 Name": {"type": "Key", "value": "SHWSys1 Demand Splitter", "unit": null}, "Connector 2 Object Type": {"type": "Key", "value": "Connector:Mixer", "unit": null}, "Connector 2 Name": {"type": "Key", "value": "SHWSys1 Demand Mixer", "unit": null}}}, "Branch": {"type": "Group", "value": null, "PACU_VAV_bot Air Loop Main Branch": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "AirLoopHVAC:OutdoorAirSystem", "unit": null}, "Component 1 Name": {"type": "Key", "value": "PACU_VAV_bot_OA", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "unit": null}, "Component 2 Object Type": {"type": "Key", "value": "CoilSystem:Cooling:DX", "unit": null}, "Component 2 Name": {"type": "Key", "value": "PACU_VAV_bot_CoolC", "unit": null}, "Component 2 Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "unit": null}, "Component 2 Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "unit": null}, "Component 3 Object Type": {"type": "Key", "value": "Coil:Heating:Fuel", "unit": null}, "Component 3 Name": {"type": "Key", "value": "PACU_VAV_bot_HeatC", "unit": null}, "Component 3 Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "unit": null}, "Component 3 Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "unit": null}, "Component 4 Object Type": {"type": "Key", "value": "Fan:VariableVolume", "unit": null}, "Component 4 Name": {"type": "Key", "value": "PACU_VAV_bot Fan", "unit": null}, "Component 4 Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "unit": null}, "Component 4 Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Outlet Node", "unit": null}}, "PACU_VAV_mid Air Loop Main Branch": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "AirLoopHVAC:OutdoorAirSystem", "unit": null}, "Component 1 Name": {"type": "Key", "value": "PACU_VAV_mid_OA", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "unit": null}, "Component 2 Object Type": {"type": "Key", "value": "CoilSystem:Cooling:DX", "unit": null}, "Component 2 Name": {"type": "Key", "value": "PACU_VAV_mid_CoolC", "unit": null}, "Component 2 Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "unit": null}, "Component 2 Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "unit": null}, "Component 3 Object Type": {"type": "Key", "value": "Coil:Heating:Fuel", "unit": null}, "Component 3 Name": {"type": "Key", "value": "PACU_VAV_mid_HeatC", "unit": null}, "Component 3 Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "unit": null}, "Component 3 Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "unit": null}, "Component 4 Object Type": {"type": "Key", "value": "Fan:VariableVolume", "unit": null}, "Component 4 Name": {"type": "Key", "value": "PACU_VAV_mid Fan", "unit": null}, "Component 4 Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "unit": null}, "Component 4 Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Outlet Node", "unit": null}}, "PACU_VAV_top Air Loop Main Branch": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "AirLoopHVAC:OutdoorAirSystem", "unit": null}, "Component 1 Name": {"type": "Key", "value": "PACU_VAV_top_OA", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "unit": null}, "Component 2 Object Type": {"type": "Key", "value": "CoilSystem:Cooling:DX", "unit": null}, "Component 2 Name": {"type": "Key", "value": "PACU_VAV_top_CoolC", "unit": null}, "Component 2 Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "unit": null}, "Component 2 Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "unit": null}, "Component 3 Object Type": {"type": "Key", "value": "Coil:Heating:Fuel", "unit": null}, "Component 3 Name": {"type": "Key", "value": "PACU_VAV_top_HeatC", "unit": null}, "Component 3 Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "unit": null}, "Component 3 Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "unit": null}, "Component 4 Object Type": {"type": "Key", "value": "Fan:VariableVolume", "unit": null}, "Component 4 Name": {"type": "Key", "value": "PACU_VAV_top Fan", "unit": null}, "Component 4 Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "unit": null}, "Component 4 Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Outlet Node", "unit": null}}, "SHWSys1 Supply Inlet Branch": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "Pump:ConstantSpeed", "unit": null}, "Component 1 Name": {"type": "Key", "value": "SHWSys1 Pump", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector", "unit": null}}, "SHWSys1 Supply Equipment Branch": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterHeater:Mixed", "unit": null}, "Component 1 Name": {"type": "Key", "value": "SHWSys1 Water Heater", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "SHWSys1 Pump-SHWSys1 Water HeaterNode", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Equipment Outlet Node", "unit": null}}, "SHWSys1 Supply Equipment Bypass Branch": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "Pipe:Adiabatic", "unit": null}, "Component 1 Name": {"type": "Key", "value": "SHWSys1 Supply Equipment Bypass Pipe", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Equip Bypass Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Equip Bypass Outlet Node", "unit": null}}, "SHWSys1 Supply Outlet Branch": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "Pipe:Adiabatic", "unit": null}, "Component 1 Name": {"type": "Key", "value": "SHWSys1 Supply Outlet Pipe", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Outlet Node", "unit": null}}, "SHWSys1 Demand Inlet Branch": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "Pipe:Adiabatic", "unit": null}, "Component 1 Name": {"type": "Key", "value": "SHWSys1 Demand Inlet Pipe", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer", "unit": null}}, "SHWSys1 Demand Load Branch 1": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Core_bottom sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Core_bottom sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Core_bottom sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 2": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Core_mid sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Core_mid sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Core_mid sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 3": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Core_top sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Core_top sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Core_top sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 4": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_3 sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_3 sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_3 sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 5": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_2 sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_2 sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_2 sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 6": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_1 sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_1 sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_1 sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 7": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_4 sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_4 sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_4 sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 8": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 9": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 10": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 11": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 12": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 13": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 14": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Load Branch 15": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "WaterUse:Connections", "unit": null}, "Component 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 sub cat", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 sub cat Water Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 sub cat Water Outlet Node", "unit": null}}, "SHWSys1 Demand Bypass Branch": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "Pipe:Adiabatic", "unit": null}, "Component 1 Name": {"type": "Key", "value": "SHWSys1 Demand Bypass Pipe", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Bypass Pipe Inlet Node", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Bypass Pipe Outlet Node", "unit": null}}, "SHWSys1 Demand Outlet Branch": {"type": "Sub_Group", "value": null, "Pressure Drop Curve Name": {"type": "Key", "value": null, "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "Pipe:Adiabatic", "unit": null}, "Component 1 Name": {"type": "Key", "value": "SHWSys1 Demand Outlet Pipe", "unit": null}, "Component 1 Inlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe", "unit": null}, "Component 1 Outlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Outlet Node", "unit": null}}}, "Pipe:Adiabatic": {"type": "Group", "value": null, "SHWSys1 Supply Equipment Bypass Pipe": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Equip Bypass Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Equip Bypass Outlet Node", "unit": null}}, "SHWSys1 Supply Outlet Pipe": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Outlet Node", "unit": null}}, "SHWSys1 Demand Inlet Pipe": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer", "unit": null}}, "SHWSys1 Demand Bypass Pipe": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Bypass Pipe Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Bypass Pipe Outlet Node", "unit": null}}, "SHWSys1 Demand Outlet Pipe": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Outlet Node", "unit": null}}}, "PlantLoop": {"type": "Group", "value": null, "SHWSys1": {"type": "Sub_Group", "value": null, "Fluid Type": {"type": "Key", "value": "WATER", "unit": null}, "User Defined Fluid Type": {"type": "Key", "value": null, "unit": null}, "Plant Equipment Operation Scheme Name": {"type": "Key", "value": "SHWSys1 Loop Operation Scheme List", "unit": null}, "Loop Temperature Setpoint Node Name": {"type": "Key", "value": "SHWSys1 Supply Outlet Node", "unit": null}, "Maximum Loop Temperature ": {"type": "Key", "value": "60", "unit": "C"}, "Minimum Loop Temperature ": {"type": "Key", "value": "10.0", "unit": "C"}, "Maximum Loop Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Loop Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Plant Loop Volume ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3"}, "Plant Side Inlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Inlet Node", "unit": null}, "Plant Side Outlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Outlet Node", "unit": null}, "Plant Side Branch List Name": {"type": "Key", "value": "SHWSys1 Supply Branches", "unit": null}, "Plant Side Connector List Name": {"type": "Key", "value": "SHWSys1 Supply Connectors", "unit": null}, "Demand Side Inlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Inlet Node", "unit": null}, "Demand Side Outlet Node Name": {"type": "Key", "value": "SHWSys1 Demand Outlet Node", "unit": null}, "Demand Side Branch List Name": {"type": "Key", "value": "SHWSys1 Demand Branches", "unit": null}, "Demand Side Connector List Name": {"type": "Key", "value": "SHWSys1 Demand Connectors", "unit": null}, "Load Distribution Scheme": {"type": "Key", "value": "Optimal", "unit": null}}}, "PlantEquipmentOperationSchemes": {"type": "Group", "value": null, "SHWSys1 Loop Operation Scheme List": {"type": "Sub_Group", "value": null, "Control Scheme 1 Object Type": {"type": "Key", "value": "PlantEquipmentOperation:HeatingLoad", "unit": null}, "Control Scheme 1 Name": {"type": "Key", "value": "SHWSys1 Operation Scheme", "unit": null}, "Control Scheme 1 Schedule Name": {"type": "Key", "value": "PlantOnSched", "unit": null}}}, "PlantEquipmentOperation:HeatingLoad": {"type": "Group", "value": null, "SHWSys1 Operation Scheme": {"type": "Sub_Group", "value": null, "Load Range 1 Lower Limit ": {"type": "Key", "value": "0.0", "unit": "W"}, "Load Range 1 Upper Limit ": {"type": "Key", "value": "1000000000000000", "unit": "W"}, "Range 1 Equipment List Name": {"type": "Key", "value": "SHWSys1 Equipment List", "unit": null}}}, "PlantEquipmentList": {"type": "Group", "value": null, "SHWSys1 Equipment List": {"type": "Sub_Group", "value": null, "Equipment 1 Object Type": {"type": "Key", "value": "WaterHeater:Mixed", "unit": null}, "Equipment 1 Name": {"type": "Key", "value": "SHWSys1 Water Heater", "unit": null}}}, "Connector:Splitter": {"type": "Group", "value": null, "SHWSys1 Supply Splitter": {"type": "Sub_Group", "value": null, "Inlet Branch Name": {"type": "Key", "value": "SHWSys1 Supply Inlet Branch", "unit": null}, "Outlet Branch 1 Name": {"type": "Key", "value": "SHWSys1 Supply Equipment Branch", "unit": null}, "Outlet Branch 2 Name": {"type": "Key", "value": "SHWSys1 Supply Equipment Bypass Branch", "unit": null}}, "SHWSys1 Demand Splitter": {"type": "Sub_Group", "value": null, "Inlet Branch Name": {"type": "Key", "value": "SHWSys1 Demand Inlet Branch", "unit": null}, "Outlet Branch 1 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 1", "unit": null}, "Outlet Branch 2 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 2", "unit": null}, "Outlet Branch 3 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 3", "unit": null}, "Outlet Branch 4 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 4", "unit": null}, "Outlet Branch 5 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 5", "unit": null}, "Outlet Branch 6 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 6", "unit": null}, "Outlet Branch 7 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 7", "unit": null}, "Outlet Branch 8 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 8", "unit": null}, "Outlet Branch 9 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 9", "unit": null}, "Outlet Branch 10 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 10", "unit": null}, "Outlet Branch 11 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 11", "unit": null}, "Outlet Branch 12 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 12", "unit": null}, "Outlet Branch 13 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 13", "unit": null}, "Outlet Branch 14 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 14", "unit": null}, "Outlet Branch 15 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 15", "unit": null}, "Outlet Branch 16 Name": {"type": "Key", "value": "SHWSys1 Demand Bypass Branch", "unit": null}}}, "Connector:Mixer": {"type": "Group", "value": null, "SHWSys1 Supply Mixer": {"type": "Sub_Group", "value": null, "Outlet Branch Name": {"type": "Key", "value": "SHWSys1 Supply Outlet Branch", "unit": null}, "Inlet Branch 1 Name": {"type": "Key", "value": "SHWSys1 Supply Equipment Branch", "unit": null}, "Inlet Branch 2 Name": {"type": "Key", "value": "SHWSys1 Supply Equipment Bypass Branch", "unit": null}}, "SHWSys1 Demand Mixer": {"type": "Sub_Group", "value": null, "Outlet Branch Name": {"type": "Key", "value": "SHWSys1 Demand Outlet Branch", "unit": null}, "Inlet Branch 1 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 1", "unit": null}, "Inlet Branch 2 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 2", "unit": null}, "Inlet Branch 3 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 3", "unit": null}, "Inlet Branch 4 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 4", "unit": null}, "Inlet Branch 5 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 5", "unit": null}, "Inlet Branch 6 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 6", "unit": null}, "Inlet Branch 7 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 7", "unit": null}, "Inlet Branch 8 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 8", "unit": null}, "Inlet Branch 9 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 9", "unit": null}, "Inlet Branch 10 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 10", "unit": null}, "Inlet Branch 11 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 11", "unit": null}, "Inlet Branch 12 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 12", "unit": null}, "Inlet Branch 13 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 13", "unit": null}, "Inlet Branch 14 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 14", "unit": null}, "Inlet Branch 15 Name": {"type": "Key", "value": "SHWSys1 Demand Load Branch 15", "unit": null}, "Inlet Branch 16 Name": {"type": "Key", "value": "SHWSys1 Demand Bypass Branch", "unit": null}}}, "AirLoopHVAC": {"type": "Group", "value": null, "PACU_VAV_bot": {"type": "Sub_Group", "value": null, "Controller List Name": {"type": "Key", "value": null, "unit": null}, "Availability Manager List Name": {"type": "Key", "value": "PACU_VAV_bot Availability Manager List", "unit": null}, "Design Supply Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Branch List Name": {"type": "Key", "value": "PACU_VAV_bot Air Loop Branches", "unit": null}, "Connector List Name": {"type": "Key", "value": null, "unit": null}, "Supply Side Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Inlet Node", "unit": null}, "Demand Side Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot Zone Equipment Outlet Node", "unit": null}, "Demand Side Inlet Node Names": {"type": "Key", "value": "PACU_VAV_bot Zone Equipment Inlet Node", "unit": null}, "Supply Side Outlet Node Names": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Outlet Node", "unit": null}}, "PACU_VAV_mid": {"type": "Sub_Group", "value": null, "Controller List Name": {"type": "Key", "value": null, "unit": null}, "Availability Manager List Name": {"type": "Key", "value": "PACU_VAV_mid Availability Manager List", "unit": null}, "Design Supply Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Branch List Name": {"type": "Key", "value": "PACU_VAV_mid Air Loop Branches", "unit": null}, "Connector List Name": {"type": "Key", "value": null, "unit": null}, "Supply Side Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Inlet Node", "unit": null}, "Demand Side Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid Zone Equipment Outlet Node", "unit": null}, "Demand Side Inlet Node Names": {"type": "Key", "value": "PACU_VAV_mid Zone Equipment Inlet Node", "unit": null}, "Supply Side Outlet Node Names": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Outlet Node", "unit": null}}, "PACU_VAV_top": {"type": "Sub_Group", "value": null, "Controller List Name": {"type": "Key", "value": null, "unit": null}, "Availability Manager List Name": {"type": "Key", "value": "PACU_VAV_top Availability Manager List", "unit": null}, "Design Supply Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Branch List Name": {"type": "Key", "value": "PACU_VAV_top Air Loop Branches", "unit": null}, "Connector List Name": {"type": "Key", "value": null, "unit": null}, "Supply Side Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Inlet Node", "unit": null}, "Demand Side Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top Zone Equipment Outlet Node", "unit": null}, "Demand Side Inlet Node Names": {"type": "Key", "value": "PACU_VAV_top Zone Equipment Inlet Node", "unit": null}, "Supply Side Outlet Node Names": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Outlet Node", "unit": null}}}, "AirLoopHVAC:ControllerList": {"type": "Group", "value": null, "PACU_VAV_bot_OA_Controllers": {"type": "Sub_Group", "value": null, "Controller 1 Object Type": {"type": "Key", "value": "Controller:OutdoorAir", "unit": null}, "Controller 1 Name": {"type": "Key", "value": "PACU_VAV_bot_OA_Controller", "unit": null}}, "PACU_VAV_mid_OA_Controllers": {"type": "Sub_Group", "value": null, "Controller 1 Object Type": {"type": "Key", "value": "Controller:OutdoorAir", "unit": null}, "Controller 1 Name": {"type": "Key", "value": "PACU_VAV_mid_OA_Controller", "unit": null}}, "PACU_VAV_top_OA_Controllers": {"type": "Sub_Group", "value": null, "Controller 1 Object Type": {"type": "Key", "value": "Controller:OutdoorAir", "unit": null}, "Controller 1 Name": {"type": "Key", "value": "PACU_VAV_top_OA_Controller", "unit": null}}}, "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {"type": "Group", "value": null, "PACU_VAV_bot_OA_Equipment": {"type": "Sub_Group", "value": null, "Component 1 Object Type": {"type": "Key", "value": "OutdoorAir:Mixer", "unit": null}, "Component 1 Name": {"type": "Key", "value": "PACU_VAV_bot_OAMixing Box", "unit": null}}, "PACU_VAV_mid_OA_Equipment": {"type": "Sub_Group", "value": null, "Component 1 Object Type": {"type": "Key", "value": "OutdoorAir:Mixer", "unit": null}, "Component 1 Name": {"type": "Key", "value": "PACU_VAV_mid_OAMixing Box", "unit": null}}, "PACU_VAV_top_OA_Equipment": {"type": "Sub_Group", "value": null, "Component 1 Object Type": {"type": "Key", "value": "OutdoorAir:Mixer", "unit": null}, "Component 1 Name": {"type": "Key", "value": "PACU_VAV_top_OAMixing Box", "unit": null}}}, "AirLoopHVAC:OutdoorAirSystem": {"type": "Group", "value": null, "PACU_VAV_bot_OA": {"type": "Sub_Group", "value": null, "Controller List Name": {"type": "Key", "value": "PACU_VAV_bot_OA_Controllers", "unit": null}, "Outdoor Air Equipment List Name": {"type": "Key", "value": "PACU_VAV_bot_OA_Equipment", "unit": null}}, "PACU_VAV_mid_OA": {"type": "Sub_Group", "value": null, "Controller List Name": {"type": "Key", "value": "PACU_VAV_mid_OA_Controllers", "unit": null}, "Outdoor Air Equipment List Name": {"type": "Key", "value": "PACU_VAV_mid_OA_Equipment", "unit": null}}, "PACU_VAV_top_OA": {"type": "Sub_Group", "value": null, "Controller List Name": {"type": "Key", "value": "PACU_VAV_top_OA_Controllers", "unit": null}, "Outdoor Air Equipment List Name": {"type": "Key", "value": "PACU_VAV_top_OA_Equipment", "unit": null}}}, "OutdoorAir:Node": {"type": "Group", "value": null, "PACU_VAV_bot_CoolC Cond OA node": {"type": "Sub_Group", "value": null}, "PACU_VAV_bot_CoolCOA Ref node": {"type": "Sub_Group", "value": null}, "PACU_VAV_mid_CoolC Cond OA node": {"type": "Sub_Group", "value": null}, "PACU_VAV_mid_CoolCOA Ref node": {"type": "Sub_Group", "value": null}, "PACU_VAV_top_CoolC Cond OA node": {"type": "Sub_Group", "value": null}, "PACU_VAV_top_CoolCOA Ref node": {"type": "Sub_Group", "value": null}}, "OutdoorAir:NodeList": {"type": "Group", "value": null, "Node or NodeList Name 1": {"type": "Key", "value": "PACU_VAV_top_OANode List", "unit": null}}, "OutdoorAir:Mixer": {"type": "Group", "value": null, "PACU_VAV_bot_OAMixing Box": {"type": "Sub_Group", "value": null, "Mixed Air Node Name": {"type": "Key", "value": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "unit": null}, "Outdoor Air Stream Node Name": {"type": "Key", "value": "PACU_VAV_bot_OAInlet Node", "unit": null}, "Relief Air Stream Node Name": {"type": "Key", "value": "PACU_VAV_bot_OARelief Node", "unit": null}, "Return Air Stream Node Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Inlet Node", "unit": null}}, "PACU_VAV_mid_OAMixing Box": {"type": "Sub_Group", "value": null, "Mixed Air Node Name": {"type": "Key", "value": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "unit": null}, "Outdoor Air Stream Node Name": {"type": "Key", "value": "PACU_VAV_mid_OAInlet Node", "unit": null}, "Relief Air Stream Node Name": {"type": "Key", "value": "PACU_VAV_mid_OARelief Node", "unit": null}, "Return Air Stream Node Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Inlet Node", "unit": null}}, "PACU_VAV_top_OAMixing Box": {"type": "Sub_Group", "value": null, "Mixed Air Node Name": {"type": "Key", "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "unit": null}, "Outdoor Air Stream Node Name": {"type": "Key", "value": "PACU_VAV_top_OAInlet Node", "unit": null}, "Relief Air Stream Node Name": {"type": "Key", "value": "PACU_VAV_top_OARelief Node", "unit": null}, "Return Air Stream Node Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Inlet Node", "unit": null}}}, "AvailabilityManagerAssignmentList": {"type": "Group", "value": null, "PACU_VAV_bot Availability Manager List": {"type": "Sub_Group", "value": null, "Availability Manager 1 Object Type": {"type": "Key", "value": "AvailabilityManager:NightCycle", "unit": null}, "Availability Manager 1 Name": {"type": "Key", "value": "PACU_VAV_bot Availability Manager", "unit": null}}, "PACU_VAV_mid Availability Manager List": {"type": "Sub_Group", "value": null, "Availability Manager 1 Object Type": {"type": "Key", "value": "AvailabilityManager:NightCycle", "unit": null}, "Availability Manager 1 Name": {"type": "Key", "value": "PACU_VAV_mid Availability Manager", "unit": null}}, "PACU_VAV_top Availability Manager List": {"type": "Sub_Group", "value": null, "Availability Manager 1 Object Type": {"type": "Key", "value": "AvailabilityManager:NightCycle", "unit": null}, "Availability Manager 1 Name": {"type": "Key", "value": "PACU_VAV_top Availability Manager", "unit": null}}}, "AvailabilityManager:NightCycle": {"type": "Group", "value": null, "PACU_VAV_bot Availability Manager": {"type": "Sub_Group", "value": null, "Applicability Schedule Name": {"type": "Key", "value": "Always_On", "unit": null}, "Fan Schedule Name": {"type": "Key", "value": "HVACOperationSchd", "unit": null}, "Control Type": {"type": "Key", "value": "CycleOnAny", "unit": null}, "Thermostat Tolerance ": {"type": "Key", "value": "1.0", "unit": "deltaC"}, "Cycling Run Time Control Type": {"type": "Key", "value": "FixedRunTime", "unit": null}, "Cycling Run Time ": {"type": "Key", "value": "1800", "unit": "s"}}, "PACU_VAV_mid Availability Manager": {"type": "Sub_Group", "value": null, "Applicability Schedule Name": {"type": "Key", "value": "Always_On", "unit": null}, "Fan Schedule Name": {"type": "Key", "value": "HVACOperationSchd", "unit": null}, "Control Type": {"type": "Key", "value": "CycleOnAny", "unit": null}, "Thermostat Tolerance ": {"type": "Key", "value": "1.0", "unit": "deltaC"}, "Cycling Run Time Control Type": {"type": "Key", "value": "FixedRunTime", "unit": null}, "Cycling Run Time ": {"type": "Key", "value": "1800", "unit": "s"}}, "PACU_VAV_top Availability Manager": {"type": "Sub_Group", "value": null, "Applicability Schedule Name": {"type": "Key", "value": "Always_On", "unit": null}, "Fan Schedule Name": {"type": "Key", "value": "HVACOperationSchd", "unit": null}, "Control Type": {"type": "Key", "value": "CycleOnAny", "unit": null}, "Thermostat Tolerance ": {"type": "Key", "value": "1.0", "unit": "deltaC"}, "Cycling Run Time Control Type": {"type": "Key", "value": "FixedRunTime", "unit": null}, "Cycling Run Time ": {"type": "Key", "value": "1800", "unit": "s"}}}, "SetpointManager:OutdoorAirReset": {"type": "Group", "value": null, "PACU_VAV_bot Supply Air Temperature Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Setpoint at Outdoor Low Temperature ": {"type": "Key", "value": "15.6", "unit": "C"}, "Outdoor Low Temperature ": {"type": "Key", "value": "10", "unit": "C"}, "Setpoint at Outdoor High Temperature ": {"type": "Key", "value": "12.8", "unit": "C"}, "Outdoor High Temperature ": {"type": "Key", "value": "21.1", "unit": "C"}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Outlet Node", "unit": null}}, "PACU_VAV_mid Supply Air Temperature Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Setpoint at Outdoor Low Temperature ": {"type": "Key", "value": "15.6", "unit": "C"}, "Outdoor Low Temperature ": {"type": "Key", "value": "10", "unit": "C"}, "Setpoint at Outdoor High Temperature ": {"type": "Key", "value": "12.8", "unit": "C"}, "Outdoor High Temperature ": {"type": "Key", "value": "21.1", "unit": "C"}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Outlet Node", "unit": null}}, "PACU_VAV_top Supply Air Temperature Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Setpoint at Outdoor Low Temperature ": {"type": "Key", "value": "15.6", "unit": "C"}, "Outdoor Low Temperature ": {"type": "Key", "value": "10", "unit": "C"}, "Setpoint at Outdoor High Temperature ": {"type": "Key", "value": "12.8", "unit": "C"}, "Outdoor High Temperature ": {"type": "Key", "value": "21.1", "unit": "C"}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Outlet Node", "unit": null}}}, "SetpointManager:Scheduled": {"type": "Group", "value": null, "SHWSys1 Loop Setpoint Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Schedule Name": {"type": "Key", "value": "SHWSys1-Loop-Temp-Schedule", "unit": null}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "SHWSys1 Supply Outlet Node", "unit": null}}}, "SetpointManager:MixedAir": {"type": "Group", "value": null, "PACU_VAV_bot_CoolC SAT Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Reference Setpoint Node Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Outlet Node", "unit": null}, "Fan Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "unit": null}, "Fan Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Outlet Node", "unit": null}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "unit": null}}, "PACU_VAV_bot_HeatC MixedAir Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Reference Setpoint Node Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Outlet Node", "unit": null}, "Fan Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "unit": null}, "Fan Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Outlet Node", "unit": null}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "unit": null}}, "PACU_VAV_bot_OAMixed Air Temp Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Reference Setpoint Node Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Outlet Node", "unit": null}, "Fan Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "unit": null}, "Fan Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Outlet Node", "unit": null}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "unit": null}}, "PACU_VAV_mid_CoolC SAT Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Reference Setpoint Node Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Outlet Node", "unit": null}, "Fan Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "unit": null}, "Fan Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Outlet Node", "unit": null}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "unit": null}}, "PACU_VAV_mid_HeatC MixedAir Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Reference Setpoint Node Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Outlet Node", "unit": null}, "Fan Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "unit": null}, "Fan Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Outlet Node", "unit": null}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "unit": null}}, "PACU_VAV_mid_OAMixed Air Temp Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Reference Setpoint Node Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Outlet Node", "unit": null}, "Fan Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "unit": null}, "Fan Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Outlet Node", "unit": null}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "unit": null}}, "PACU_VAV_top_CoolC SAT Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Reference Setpoint Node Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Outlet Node", "unit": null}, "Fan Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "unit": null}, "Fan Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Outlet Node", "unit": null}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "unit": null}}, "PACU_VAV_top_HeatC MixedAir Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Reference Setpoint Node Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Outlet Node", "unit": null}, "Fan Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "unit": null}, "Fan Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Outlet Node", "unit": null}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "unit": null}}, "PACU_VAV_top_OAMixed Air Temp Manager": {"type": "Sub_Group", "value": null, "Control Variable": {"type": "Key", "value": "Temperature", "unit": null}, "Reference Setpoint Node Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Outlet Node", "unit": null}, "Fan Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "unit": null}, "Fan Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Outlet Node", "unit": null}, "Setpoint Node or NodeList Name": {"type": "Key", "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "unit": null}}}, "Controller:OutdoorAir": {"type": "Group", "value": null, "PACU_VAV_bot_OA_Controller": {"type": "Sub_Group", "value": null, "Relief Air Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_OARelief Node", "unit": null}, "Return Air Node Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Inlet Node", "unit": null}, "Mixed Air Node Name": {"type": "Key", "value": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "unit": null}, "Actuator Node Name": {"type": "Key", "value": "PACU_VAV_bot_OAInlet Node", "unit": null}, "Minimum Outdoor Air Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Maximum Outdoor Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Economizer Control Type": {"type": "Key", "value": "DifferentialDryBulb", "unit": null}, "Economizer Control Action Type": {"type": "Key", "value": "ModulateFlow", "unit": null}, "Economizer Maximum Limit Dry-Bulb Temperature ": {"type": "Key", "value": null, "unit": "C"}, "Economizer Maximum Limit Enthalpy ": {"type": "Key", "value": null, "unit": "J/kg"}, "Economizer Maximum Limit Dewpoint Temperature ": {"type": "Key", "value": null, "unit": "C"}, "Electronic Enthalpy Limit Curve Name": {"type": "Key", "value": null, "unit": null}, "Economizer Minimum Limit Dry-Bulb Temperature ": {"type": "Key", "value": null, "unit": "C"}, "Lockout Type": {"type": "Key", "value": "LockoutWithHeating", "unit": null}, "Minimum Limit Type": {"type": "Key", "value": "FixedMinimum", "unit": null}, "Minimum Outdoor Air Schedule Name": {"type": "Key", "value": "MinOA_MotorizedDamper_Sched", "unit": null}, "Minimum Fraction of Outdoor Air Schedule Name": {"type": "Key", "value": null, "unit": null}, "Maximum Fraction of Outdoor Air Schedule Name": {"type": "Key", "value": null, "unit": null}, "Mechanical Ventilation Controller Name": {"type": "Key", "value": "PACU_VAV_BOT_DCV", "unit": null}}, "PACU_VAV_mid_OA_Controller": {"type": "Sub_Group", "value": null, "Relief Air Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_OARelief Node", "unit": null}, "Return Air Node Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Inlet Node", "unit": null}, "Mixed Air Node Name": {"type": "Key", "value": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "unit": null}, "Actuator Node Name": {"type": "Key", "value": "PACU_VAV_mid_OAInlet Node", "unit": null}, "Minimum Outdoor Air Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Maximum Outdoor Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Economizer Control Type": {"type": "Key", "value": "DifferentialDryBulb", "unit": null}, "Economizer Control Action Type": {"type": "Key", "value": "ModulateFlow", "unit": null}, "Economizer Maximum Limit Dry-Bulb Temperature ": {"type": "Key", "value": null, "unit": "C"}, "Economizer Maximum Limit Enthalpy ": {"type": "Key", "value": null, "unit": "J/kg"}, "Economizer Maximum Limit Dewpoint Temperature ": {"type": "Key", "value": null, "unit": "C"}, "Electronic Enthalpy Limit Curve Name": {"type": "Key", "value": null, "unit": null}, "Economizer Minimum Limit Dry-Bulb Temperature ": {"type": "Key", "value": null, "unit": "C"}, "Lockout Type": {"type": "Key", "value": "LockoutWithHeating", "unit": null}, "Minimum Limit Type": {"type": "Key", "value": "FixedMinimum", "unit": null}, "Minimum Outdoor Air Schedule Name": {"type": "Key", "value": "MinOA_MotorizedDamper_Sched", "unit": null}, "Minimum Fraction of Outdoor Air Schedule Name": {"type": "Key", "value": null, "unit": null}, "Maximum Fraction of Outdoor Air Schedule Name": {"type": "Key", "value": null, "unit": null}, "Mechanical Ventilation Controller Name": {"type": "Key", "value": "PACU_VAV_MID_DCV", "unit": null}}, "PACU_VAV_top_OA_Controller": {"type": "Sub_Group", "value": null, "Relief Air Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top_OARelief Node", "unit": null}, "Return Air Node Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Inlet Node", "unit": null}, "Mixed Air Node Name": {"type": "Key", "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "unit": null}, "Actuator Node Name": {"type": "Key", "value": "PACU_VAV_top_OAInlet Node", "unit": null}, "Minimum Outdoor Air Flow Rate ": {"type": "Key", "value": "0", "unit": "m3/s"}, "Maximum Outdoor Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Economizer Control Type": {"type": "Key", "value": "DifferentialDryBulb", "unit": null}, "Economizer Control Action Type": {"type": "Key", "value": "ModulateFlow", "unit": null}, "Economizer Maximum Limit Dry-Bulb Temperature ": {"type": "Key", "value": null, "unit": "C"}, "Economizer Maximum Limit Enthalpy ": {"type": "Key", "value": null, "unit": "J/kg"}, "Economizer Maximum Limit Dewpoint Temperature ": {"type": "Key", "value": null, "unit": "C"}, "Electronic Enthalpy Limit Curve Name": {"type": "Key", "value": null, "unit": null}, "Economizer Minimum Limit Dry-Bulb Temperature ": {"type": "Key", "value": null, "unit": "C"}, "Lockout Type": {"type": "Key", "value": "LockoutWithHeating", "unit": null}, "Minimum Limit Type": {"type": "Key", "value": "FixedMinimum", "unit": null}, "Minimum Outdoor Air Schedule Name": {"type": "Key", "value": "MinOA_MotorizedDamper_Sched", "unit": null}, "Minimum Fraction of Outdoor Air Schedule Name": {"type": "Key", "value": null, "unit": null}, "Maximum Fraction of Outdoor Air Schedule Name": {"type": "Key", "value": null, "unit": null}, "Mechanical Ventilation Controller Name": {"type": "Key", "value": "PACU_VAV_TOP_DCV", "unit": null}}}, "ZoneHVAC:EquipmentConnections": {"type": "Group", "value": null, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Zone Conditioning Equipment List Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 Equipment", "unit": null}, "Zone Air Inlet Node or NodeList Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 Inlet Nodes", "unit": null}, "Zone Air Exhaust Node or NodeList Name": {"type": "Key", "value": null, "unit": null}, "Zone Air Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 Air Node", "unit": null}, "Zone Return Air Node or NodeList Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 Return Air Node", "unit": null}}, "ZoneHVAC:EquipmentList": {"type": "Group", "value": null, "Core_bottom Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Core_bottom VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Core_mid Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Core_mid VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Core_top Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Core_top VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Perimeter_top_ZN_3 Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_3 VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Perimeter_top_ZN_2 Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_2 VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Perimeter_top_ZN_1 Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_1 VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Perimeter_top_ZN_4 Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_4 VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Perimeter_bot_ZN_3 Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Perimeter_bot_ZN_2 Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Perimeter_bot_ZN_1 Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Perimeter_bot_ZN_4 Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Perimeter_mid_ZN_3 Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Perimeter_mid_ZN_2 Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Perimeter_mid_ZN_1 Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}, "Perimeter_mid_ZN_4 Equipment": {"type": "Sub_Group", "value": null, "Load Distribution Scheme": {"type": "Key", "value": "SequentialLoad", "unit": null}, "Zone Equipment 1 Object Type": {"type": "Key", "value": "ZoneHVAC:AirDistributionUnit", "unit": null}, "Zone Equipment 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 VAV Box", "unit": null}, "Zone Equipment 1 Cooling Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Heating or No-Load Sequence": {"type": "Key", "value": "1", "unit": null}, "Zone Equipment 1 Sequential Cooling Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Equipment 1 Sequential Heating Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}}}, "ZoneHVAC:AirDistributionUnit": {"type": "Group", "value": null, "Core_bottom VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Core_bottom VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Core_bottom VAV Box Component", "unit": null}}, "Core_mid VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Core_mid VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Core_mid VAV Box Component", "unit": null}}, "Core_top VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Core_top VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Core_top VAV Box Component", "unit": null}}, "Perimeter_top_ZN_3 VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_3 VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Perimeter_top_ZN_3 VAV Box Component", "unit": null}}, "Perimeter_top_ZN_2 VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_2 VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Perimeter_top_ZN_2 VAV Box Component", "unit": null}}, "Perimeter_top_ZN_1 VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_1 VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Perimeter_top_ZN_1 VAV Box Component", "unit": null}}, "Perimeter_top_ZN_4 VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_4 VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Perimeter_top_ZN_4 VAV Box Component", "unit": null}}, "Perimeter_bot_ZN_3 VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 VAV Box Component", "unit": null}}, "Perimeter_bot_ZN_2 VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 VAV Box Component", "unit": null}}, "Perimeter_bot_ZN_1 VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 VAV Box Component", "unit": null}}, "Perimeter_bot_ZN_4 VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 VAV Box Component", "unit": null}}, "Perimeter_mid_ZN_3 VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 VAV Box Component", "unit": null}}, "Perimeter_mid_ZN_2 VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 VAV Box Component", "unit": null}}, "Perimeter_mid_ZN_1 VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 VAV Box Component", "unit": null}}, "Perimeter_mid_ZN_4 VAV Box": {"type": "Sub_Group", "value": null, "Air Distribution Unit Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 VAV Box Outlet Node", "unit": null}, "Air Terminal Object Type": {"type": "Key", "value": "AirTerminal:SingleDuct:VAV:Reheat", "unit": null}, "Air Terminal Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 VAV Box Component", "unit": null}}}, "CoilSystem:Cooling:DX": {"type": "Group", "value": null, "PACU_VAV_bot_CoolC": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "DX Cooling Coil System Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "unit": null}, "DX Cooling Coil System Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "unit": null}, "DX Cooling Coil System Sensor Node Name": {"type": "Key", "value": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "unit": null}, "Cooling Coil Object Type": {"type": "Key", "value": "Coil:Cooling:DX:TwoSpeed", "unit": null}, "Cooling Coil Name": {"type": "Key", "value": "PACU_VAV_bot_CoolC DXCoil", "unit": null}}, "PACU_VAV_mid_CoolC": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "DX Cooling Coil System Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "unit": null}, "DX Cooling Coil System Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "unit": null}, "DX Cooling Coil System Sensor Node Name": {"type": "Key", "value": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "unit": null}, "Cooling Coil Object Type": {"type": "Key", "value": "Coil:Cooling:DX:TwoSpeed", "unit": null}, "Cooling Coil Name": {"type": "Key", "value": "PACU_VAV_mid_CoolC DXCoil", "unit": null}}, "PACU_VAV_top_CoolC": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "DX Cooling Coil System Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "unit": null}, "DX Cooling Coil System Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "unit": null}, "DX Cooling Coil System Sensor Node Name": {"type": "Key", "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "unit": null}, "Cooling Coil Object Type": {"type": "Key", "value": "Coil:Cooling:DX:TwoSpeed", "unit": null}, "Cooling Coil Name": {"type": "Key", "value": "PACU_VAV_top_CoolC DXCoil", "unit": null}}}, "AirTerminal:SingleDuct:VAV:Reheat": {"type": "Group", "value": null, "Core_bottom VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Core_bottom VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Core_bottom VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.22", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Core_bottom VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Core_bottom VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Core_mid VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Core_mid VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Core_mid VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.351", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Core_mid VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Core_mid VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Core_top VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Core_top VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Core_top VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.354", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Core_top VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Core_top VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Perimeter_top_ZN_3 VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_3 VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_3 VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.273", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Perimeter_top_ZN_3 VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_3 VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Perimeter_top_ZN_2 VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_2 VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_2 VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.2", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Perimeter_top_ZN_2 VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_2 VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Perimeter_top_ZN_1 VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_1 VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_1 VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.233", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Perimeter_top_ZN_1 VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_1 VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Perimeter_top_ZN_4 VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_4 VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_4 VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.2", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Perimeter_top_ZN_4 VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_4 VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Perimeter_bot_ZN_3 VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.36", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Perimeter_bot_ZN_2 VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.2", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Perimeter_bot_ZN_1 VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.311", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Perimeter_bot_ZN_4 VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.2", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Perimeter_mid_ZN_3 VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.302", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Perimeter_mid_ZN_2 VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.2", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Perimeter_mid_ZN_1 VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.249", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}, "Perimeter_mid_ZN_4 VAV Box Component": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Damper Air Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 VAV Box Damper Node", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 VAV Box Inlet Node", "unit": null}, "Maximum Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Zone Minimum Air Flow Input Method": {"type": "Key", "value": "Constant", "unit": null}, "Constant Minimum Air Flow Fraction": {"type": "Key", "value": "0.2", "unit": null}, "Fixed Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Minimum Air Flow Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Reheat Coil Object Type": {"type": "Key", "value": "Coil:Heating:Electric", "unit": null}, "Reheat Coil Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 VAV Box Reheat Coil", "unit": null}, "Maximum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Minimum Hot Water or Steam Flow Rate ": {"type": "Key", "value": "0.0", "unit": "m3/s"}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 VAV Box Outlet Node", "unit": null}, "Convergence Tolerance": {"type": "Key", "value": "0.001", "unit": null}, "Damper Heating Action": {"type": "Key", "value": "Normal", "unit": null}, "Maximum Flow per Zone Floor Area During Reheat ": {"type": "Key", "value": null, "unit": "m3/s-m2"}, "Maximum Flow Fraction During Reheat": {"type": "Key", "value": "0.5", "unit": null}, "Maximum Reheat Air Temperature ": {"type": "Key", "value": "40", "unit": "C"}}}, "ZoneControl:Thermostat": {"type": "Group", "value": null, "Core_bottom Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Core_bottom DualSPSched", "unit": null}}, "Core_mid Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Core_mid DualSPSched", "unit": null}}, "Core_top Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Core_top", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Core_top DualSPSched", "unit": null}}, "Perimeter_top_ZN_3 Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_3 DualSPSched", "unit": null}}, "Perimeter_top_ZN_2 Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_2 DualSPSched", "unit": null}}, "Perimeter_top_ZN_1 Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_1 DualSPSched", "unit": null}}, "Perimeter_top_ZN_4 Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_4 DualSPSched", "unit": null}}, "Perimeter_bot_ZN_3 Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 DualSPSched", "unit": null}}, "Perimeter_bot_ZN_2 Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 DualSPSched", "unit": null}}, "Perimeter_bot_ZN_1 Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 DualSPSched", "unit": null}}, "Perimeter_bot_ZN_4 Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 DualSPSched", "unit": null}}, "Perimeter_mid_ZN_3 Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 DualSPSched", "unit": null}}, "Perimeter_mid_ZN_2 Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 DualSPSched", "unit": null}}, "Perimeter_mid_ZN_1 Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 DualSPSched", "unit": null}}, "Perimeter_mid_ZN_4 Thermostat": {"type": "Sub_Group", "value": null, "Zone or ZoneList Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Control Type Schedule Name": {"type": "Key", "value": "Dual Zone Control Type Sched", "unit": null}, "Control 1 Object Type": {"type": "Key", "value": "ThermostatSetpoint:DualSetpoint", "unit": null}, "Control 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 DualSPSched", "unit": null}}}, "ThermostatSetpoint:DualSetpoint": {"type": "Group", "value": null, "Core_bottom DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Core_mid DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Core_top DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Perimeter_top_ZN_3 DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Perimeter_top_ZN_2 DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Perimeter_top_ZN_1 DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Perimeter_top_ZN_4 DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Perimeter_bot_ZN_3 DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Perimeter_bot_ZN_2 DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Perimeter_bot_ZN_1 DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Perimeter_bot_ZN_4 DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Perimeter_mid_ZN_3 DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Perimeter_mid_ZN_2 DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Perimeter_mid_ZN_1 DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}, "Perimeter_mid_ZN_4 DualSPSched": {"type": "Sub_Group", "value": null, "Heating Setpoint Temperature Schedule Name": {"type": "Key", "value": "HTGSETP_SCH_YES_OPTIMUM", "unit": null}, "Cooling Setpoint Temperature Schedule Name": {"type": "Key", "value": "CLGSETP_SCH_YES_OPTIMUM", "unit": null}}}, "AirLoopHVAC:SupplyPath": {"type": "Group", "value": null, "PACU_VAV_bot": {"type": "Sub_Group", "value": null, "Supply Air Path Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot Zone Equipment Inlet Node", "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "AirLoopHVAC:ZoneSplitter", "unit": null}, "Component 1 Name": {"type": "Key", "value": "PACU_VAV_bot Supply Air Splitter", "unit": null}}, "PACU_VAV_mid": {"type": "Sub_Group", "value": null, "Supply Air Path Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid Zone Equipment Inlet Node", "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "AirLoopHVAC:ZoneSplitter", "unit": null}, "Component 1 Name": {"type": "Key", "value": "PACU_VAV_mid Supply Air Splitter", "unit": null}}, "PACU_VAV_top": {"type": "Sub_Group", "value": null, "Supply Air Path Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top Zone Equipment Inlet Node", "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "AirLoopHVAC:ZoneSplitter", "unit": null}, "Component 1 Name": {"type": "Key", "value": "PACU_VAV_top Supply Air Splitter", "unit": null}}}, "AirLoopHVAC:ReturnPath": {"type": "Group", "value": null, "PACU_VAV_bot Return Air Path": {"type": "Sub_Group", "value": null, "Return Air Path Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot Zone Equipment Outlet Node", "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "AirLoopHVAC:ReturnPlenum", "unit": null}, "Component 1 Name": {"type": "Key", "value": "FirstFloor_Return_Plenum", "unit": null}, "Component 2 Object Type": {"type": "Key", "value": "AirLoopHVAC:ZoneMixer", "unit": null}, "Component 2 Name": {"type": "Key", "value": "PACU_VAV_bot Return Air Mixer", "unit": null}}, "PACU_VAV_mid Return Air Path": {"type": "Sub_Group", "value": null, "Return Air Path Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid Zone Equipment Outlet Node", "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "AirLoopHVAC:ReturnPlenum", "unit": null}, "Component 1 Name": {"type": "Key", "value": "MidFloor_Return_Plenum", "unit": null}, "Component 2 Object Type": {"type": "Key", "value": "AirLoopHVAC:ZoneMixer", "unit": null}, "Component 2 Name": {"type": "Key", "value": "PACU_VAV_mid Return Air Mixer", "unit": null}}, "PACU_VAV_top Return Air Path": {"type": "Sub_Group", "value": null, "Return Air Path Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top Zone Equipment Outlet Node", "unit": null}, "Component 1 Object Type": {"type": "Key", "value": "AirLoopHVAC:ReturnPlenum", "unit": null}, "Component 1 Name": {"type": "Key", "value": "TopFloor_Return_Plenum", "unit": null}, "Component 2 Object Type": {"type": "Key", "value": "AirLoopHVAC:ZoneMixer", "unit": null}, "Component 2 Name": {"type": "Key", "value": "PACU_VAV_top Return Air Mixer", "unit": null}}}, "AirLoopHVAC:ReturnPlenum": {"type": "Group", "value": null, "FirstFloor_Return_Plenum": {"type": "Sub_Group", "value": null, "Zone Name": {"type": "Key", "value": "FirstFloor_Plenum", "unit": null}, "Zone Node Name": {"type": "Key", "value": "FirstFloor_Plenum Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "FirstFloor_Plenum Outlet Node", "unit": null}, "Induced Air Outlet Node or NodeList Name": {"type": "Key", "value": null, "unit": null}, "Inlet 1 Node Name": {"type": "Key", "value": "Core_bottom Return Air Node", "unit": null}, "Inlet 2 Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 Return Air Node", "unit": null}, "Inlet 3 Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 Return Air Node", "unit": null}, "Inlet 4 Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 Return Air Node", "unit": null}, "Inlet 5 Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 Return Air Node", "unit": null}}, "MidFloor_Return_Plenum": {"type": "Sub_Group", "value": null, "Zone Name": {"type": "Key", "value": "MidFloor_Plenum", "unit": null}, "Zone Node Name": {"type": "Key", "value": "MidFloor_Plenum Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "MidFloor_Plenum Outlet Node", "unit": null}, "Induced Air Outlet Node or NodeList Name": {"type": "Key", "value": null, "unit": null}, "Inlet 1 Node Name": {"type": "Key", "value": "Core_mid Return Air Node", "unit": null}, "Inlet 2 Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 Return Air Node", "unit": null}, "Inlet 3 Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 Return Air Node", "unit": null}, "Inlet 4 Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 Return Air Node", "unit": null}, "Inlet 5 Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 Return Air Node", "unit": null}}, "TopFloor_Return_Plenum": {"type": "Sub_Group", "value": null, "Zone Name": {"type": "Key", "value": "TopFloor_Plenum", "unit": null}, "Zone Node Name": {"type": "Key", "value": "TopFloor_Plenum Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "TopFloor_Plenum Outlet Node", "unit": null}, "Induced Air Outlet Node or NodeList Name": {"type": "Key", "value": null, "unit": null}, "Inlet 1 Node Name": {"type": "Key", "value": "Core_top Return Air Node", "unit": null}, "Inlet 2 Node Name": {"type": "Key", "value": "Perimeter_top_ZN_4 Return Air Node", "unit": null}, "Inlet 3 Node Name": {"type": "Key", "value": "Perimeter_top_ZN_3 Return Air Node", "unit": null}, "Inlet 4 Node Name": {"type": "Key", "value": "Perimeter_top_ZN_2 Return Air Node", "unit": null}, "Inlet 5 Node Name": {"type": "Key", "value": "Perimeter_top_ZN_1 Return Air Node", "unit": null}}}, "AirLoopHVAC:ZoneSplitter": {"type": "Group", "value": null, "PACU_VAV_bot Supply Air Splitter": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot Zone Equipment Inlet Node", "unit": null}, "Outlet 1 Node Name": {"type": "Key", "value": "Core_bottom VAV Box Inlet Node", "unit": null}, "Outlet 2 Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 VAV Box Inlet Node", "unit": null}, "Outlet 3 Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 VAV Box Inlet Node", "unit": null}, "Outlet 4 Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 VAV Box Inlet Node", "unit": null}, "Outlet 5 Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 VAV Box Inlet Node", "unit": null}}, "PACU_VAV_mid Supply Air Splitter": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid Zone Equipment Inlet Node", "unit": null}, "Outlet 1 Node Name": {"type": "Key", "value": "Core_mid VAV Box Inlet Node", "unit": null}, "Outlet 2 Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 VAV Box Inlet Node", "unit": null}, "Outlet 3 Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 VAV Box Inlet Node", "unit": null}, "Outlet 4 Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 VAV Box Inlet Node", "unit": null}, "Outlet 5 Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 VAV Box Inlet Node", "unit": null}}, "PACU_VAV_top Supply Air Splitter": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top Zone Equipment Inlet Node", "unit": null}, "Outlet 1 Node Name": {"type": "Key", "value": "Core_top VAV Box Inlet Node", "unit": null}, "Outlet 2 Node Name": {"type": "Key", "value": "Perimeter_top_ZN_3 VAV Box Inlet Node", "unit": null}, "Outlet 3 Node Name": {"type": "Key", "value": "Perimeter_top_ZN_2 VAV Box Inlet Node", "unit": null}, "Outlet 4 Node Name": {"type": "Key", "value": "Perimeter_top_ZN_1 VAV Box Inlet Node", "unit": null}, "Outlet 5 Node Name": {"type": "Key", "value": "Perimeter_top_ZN_4 VAV Box Inlet Node", "unit": null}}}, "AirLoopHVAC:ZoneMixer": {"type": "Group", "value": null, "PACU_VAV_bot Return Air Mixer": {"type": "Sub_Group", "value": null, "Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot Zone Equipment Outlet Node", "unit": null}, "Inlet 1 Node Name": {"type": "Key", "value": "FirstFloor_Plenum Outlet Node", "unit": null}}, "PACU_VAV_mid Return Air Mixer": {"type": "Sub_Group", "value": null, "Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid Zone Equipment Outlet Node", "unit": null}, "Inlet 1 Node Name": {"type": "Key", "value": "MidFloor_Plenum Outlet Node", "unit": null}}, "PACU_VAV_top Return Air Mixer": {"type": "Sub_Group", "value": null, "Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top Zone Equipment Outlet Node", "unit": null}, "Inlet 1 Node Name": {"type": "Key", "value": "TopFloor_Plenum Outlet Node", "unit": null}}}, "WaterHeater:Mixed": {"type": "Group", "value": null, "SHWSys1 Water Heater": {"type": "Sub_Group", "value": null, "Tank Volume ": {"type": "Key", "value": "0.3785412", "unit": "m3"}, "Setpoint Temperature Schedule Name": {"type": "Key", "value": "SHWSys1 Water Heater Setpoint Temperature Schedule", "unit": null}, "Deadband Temperature Difference ": {"type": "Key", "value": "2.0", "unit": "deltaC"}, "Maximum Temperature Limit ": {"type": "Key", "value": "82.2222", "unit": "C"}, "Heater Control Type": {"type": "Key", "value": "Cycle", "unit": null}, "Heater Maximum Capacity ": {"type": "Key", "value": "29307.11", "unit": "W"}, "Heater Minimum Capacity ": {"type": "Key", "value": null, "unit": "W"}, "Heater Ignition Minimum Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Heater Ignition Delay ": {"type": "Key", "value": null, "unit": "s"}, "Heater Fuel Type": {"type": "Key", "value": "NATURALGAS", "unit": null}, "Heater Thermal Efficiency": {"type": "Key", "value": "0.808039999", "unit": null}, "Part Load Factor Curve Name": {"type": "Key", "value": null, "unit": null}, "Off Cycle Parasitic Fuel Consumption Rate ": {"type": "Key", "value": "1156", "unit": "W"}, "Off Cycle Parasitic Fuel Type": {"type": "Key", "value": "NATURALGAS", "unit": null}, "Off Cycle Parasitic Heat Fraction to Tank": {"type": "Key", "value": "0.8", "unit": null}, "On Cycle Parasitic Fuel Consumption Rate ": {"type": "Key", "value": "1156", "unit": "W"}, "On Cycle Parasitic Fuel Type": {"type": "Key", "value": "NATURALGAS", "unit": null}, "On Cycle Parasitic Heat Fraction to Tank": {"type": "Key", "value": null, "unit": null}, "Ambient Temperature Indicator": {"type": "Key", "value": "zone", "unit": null}, "Ambient Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Ambient Temperature Zone Name": {"type": "Key", "value": "CORE_BOTTOM", "unit": null}, "Ambient Temperature Outdoor Air Node Name": {"type": "Key", "value": null, "unit": null}, "Off Cycle Loss Coefficient to Ambient Temperature ": {"type": "Key", "value": "7.561562668", "unit": "W/K"}, "Off Cycle Loss Fraction to Zone": {"type": "Key", "value": null, "unit": null}, "On Cycle Loss Coefficient to Ambient Temperature ": {"type": "Key", "value": "7.561562668", "unit": "W/K"}, "On Cycle Loss Fraction to Zone": {"type": "Key", "value": null, "unit": null}, "Peak Use Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Use Flow Rate Fraction Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Use Side Inlet Node Name": {"type": "Key", "value": "SHWSys1 Pump-SHWSys1 Water HeaterNode", "unit": null}, "Use Side Outlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Equipment Outlet Node", "unit": null}, "Use Side Effectiveness": {"type": "Key", "value": "1.0", "unit": null}, "Source Side Inlet Node Name": {"type": "Key", "value": null, "unit": null}, "Source Side Outlet Node Name": {"type": "Key", "value": null, "unit": null}, "Source Side Effectiveness": {"type": "Key", "value": "1.0", "unit": null}, "Use Side Design Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Source Side Design Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Indirect Water Heating Recovery Time ": {"type": "Key", "value": "1.5", "unit": "hr"}}}, "Pump:ConstantSpeed": {"type": "Group", "value": null, "SHWSys1 Pump": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "SHWSys1 Supply Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector", "unit": null}, "Design Flow Rate ": {"type": "Key", "value": "autosize", "unit": "m3/s"}, "Design Pump Head ": {"type": "Key", "value": "3168.446", "unit": "Pa"}, "Design Power Consumption ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Motor Efficiency": {"type": "Key", "value": "0.30", "unit": null}, "Fraction of Motor Inefficiencies to Fluid Stream": {"type": "Key", "value": "0.0", "unit": null}, "Pump Control Type": {"type": "Key", "value": "Intermittent", "unit": null}}}, "Coil:Heating:Electric": {"type": "Group", "value": null, "Core_bottom VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Core_bottom VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Core_bottom VAV Box Outlet Node", "unit": null}}, "Core_mid VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Core_mid VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Core_mid VAV Box Outlet Node", "unit": null}}, "Core_top VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Core_top VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Core_top VAV Box Outlet Node", "unit": null}}, "Perimeter_top_ZN_3 VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_3 VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_3 VAV Box Outlet Node", "unit": null}}, "Perimeter_top_ZN_2 VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_2 VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_2 VAV Box Outlet Node", "unit": null}}, "Perimeter_top_ZN_1 VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_1 VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_1 VAV Box Outlet Node", "unit": null}}, "Perimeter_top_ZN_4 VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_4 VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_4 VAV Box Outlet Node", "unit": null}}, "Perimeter_bot_ZN_3 VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 VAV Box Outlet Node", "unit": null}}, "Perimeter_bot_ZN_2 VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 VAV Box Outlet Node", "unit": null}}, "Perimeter_bot_ZN_1 VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 VAV Box Outlet Node", "unit": null}}, "Perimeter_bot_ZN_4 VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 VAV Box Outlet Node", "unit": null}}, "Perimeter_mid_ZN_3 VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 VAV Box Outlet Node", "unit": null}}, "Perimeter_mid_ZN_2 VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 VAV Box Outlet Node", "unit": null}}, "Perimeter_mid_ZN_1 VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 VAV Box Outlet Node", "unit": null}}, "Perimeter_mid_ZN_4 VAV Box Reheat Coil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Efficiency": {"type": "Key", "value": "1.0000", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 VAV Box Damper Node", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 VAV Box Outlet Node", "unit": null}}}, "Coil:Heating:Fuel": {"type": "Group", "value": null, "PACU_VAV_bot_HeatC": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Fuel Type": {"type": "Key", "value": "NaturalGas", "unit": null}, "Burner Efficiency": {"type": "Key", "value": "0.8", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "unit": null}, "Temperature Setpoint Node Name": {"type": "Key", "value": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "unit": null}}, "PACU_VAV_mid_HeatC": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Fuel Type": {"type": "Key", "value": "NaturalGas", "unit": null}, "Burner Efficiency": {"type": "Key", "value": "0.8", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "unit": null}, "Temperature Setpoint Node Name": {"type": "Key", "value": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "unit": null}}, "PACU_VAV_top_HeatC": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "Fuel Type": {"type": "Key", "value": "NaturalGas", "unit": null}, "Burner Efficiency": {"type": "Key", "value": "0.8", "unit": null}, "Nominal Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Air Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "unit": null}, "Temperature Setpoint Node Name": {"type": "Key", "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "unit": null}}}, "Coil:Cooling:DX:TwoSpeed": {"type": "Group", "value": null, "PACU_VAV_bot_CoolC DXCoil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "High Speed Gross Rated Total Cooling Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "High Speed Rated Sensible Heat Ratio": {"type": "Key", "value": "AUTOSIZE", "unit": null}, "High Speed Gross Rated Cooling COP ": {"type": "Key", "value": "3.39928881549157", "unit": "W/W"}, "High Speed Rated Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "Unit Internal Static Air Pressure ": {"type": "Key", "value": null, "unit": "Pa"}, "Air Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode", "unit": null}, "Total Cooling Capacity Function of Temperature Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "unit": null}, "Total Cooling Capacity Function of Flow Fraction Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF", "unit": null}, "Energy Input Ratio Function of Temperature Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", "unit": null}, "Energy Input Ratio Function of Flow Fraction Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF", "unit": null}, "Part Load Fraction Correlation Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR", "unit": null}, "Low Speed Gross Rated Total Cooling Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Low Speed Gross Rated Sensible Heat Ratio": {"type": "Key", "value": "AUTOSIZE", "unit": null}, "Low Speed Gross Rated Cooling COP ": {"type": "Key", "value": "3.39928881549157", "unit": "W/W"}, "Low Speed Rated Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "Low Speed Total Cooling Capacity Function of Temperature Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "unit": null}, "Low Speed Energy Input Ratio Function of Temperature Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", "unit": null}, "Condenser Air Inlet Node Name": {"type": "Key", "value": null, "unit": null}}, "PACU_VAV_mid_CoolC DXCoil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "High Speed Gross Rated Total Cooling Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "High Speed Rated Sensible Heat Ratio": {"type": "Key", "value": "AUTOSIZE", "unit": null}, "High Speed Gross Rated Cooling COP ": {"type": "Key", "value": "3.39928881549157", "unit": "W/W"}, "High Speed Rated Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "Unit Internal Static Air Pressure ": {"type": "Key", "value": null, "unit": "Pa"}, "Air Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode", "unit": null}, "Total Cooling Capacity Function of Temperature Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "unit": null}, "Total Cooling Capacity Function of Flow Fraction Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF", "unit": null}, "Energy Input Ratio Function of Temperature Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", "unit": null}, "Energy Input Ratio Function of Flow Fraction Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF", "unit": null}, "Part Load Fraction Correlation Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR", "unit": null}, "Low Speed Gross Rated Total Cooling Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Low Speed Gross Rated Sensible Heat Ratio": {"type": "Key", "value": "AUTOSIZE", "unit": null}, "Low Speed Gross Rated Cooling COP ": {"type": "Key", "value": "3.39928881549157", "unit": "W/W"}, "Low Speed Rated Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "Low Speed Total Cooling Capacity Function of Temperature Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "unit": null}, "Low Speed Energy Input Ratio Function of Temperature Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", "unit": null}, "Condenser Air Inlet Node Name": {"type": "Key", "value": null, "unit": null}}, "PACU_VAV_top_CoolC DXCoil": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "ALWAYS_ON", "unit": null}, "High Speed Gross Rated Total Cooling Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "High Speed Rated Sensible Heat Ratio": {"type": "Key", "value": "AUTOSIZE", "unit": null}, "High Speed Gross Rated Cooling COP ": {"type": "Key", "value": "3.39928881549157", "unit": "W/W"}, "High Speed Rated Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "Unit Internal Static Air Pressure ": {"type": "Key", "value": null, "unit": "Pa"}, "Air Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode", "unit": null}, "Total Cooling Capacity Function of Temperature Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "unit": null}, "Total Cooling Capacity Function of Flow Fraction Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF", "unit": null}, "Energy Input Ratio Function of Temperature Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", "unit": null}, "Energy Input Ratio Function of Flow Fraction Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF", "unit": null}, "Part Load Fraction Correlation Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR", "unit": null}, "Low Speed Gross Rated Total Cooling Capacity ": {"type": "Key", "value": "AUTOSIZE", "unit": "W"}, "Low Speed Gross Rated Sensible Heat Ratio": {"type": "Key", "value": "AUTOSIZE", "unit": null}, "Low Speed Gross Rated Cooling COP ": {"type": "Key", "value": "3.39928881549157", "unit": "W/W"}, "Low Speed Rated Air Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate ": {"type": "Key", "value": null, "unit": "W/(m3/s)"}, "Low Speed Total Cooling Capacity Function of Temperature Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT", "unit": null}, "Low Speed Energy Input Ratio Function of Temperature Curve Name": {"type": "Key", "value": "FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT", "unit": null}, "Condenser Air Inlet Node Name": {"type": "Key", "value": null, "unit": null}}}, "Fan:VariableVolume": {"type": "Group", "value": null, "PACU_VAV_bot Fan": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "HVACOperationSchd", "unit": null}, "Fan Total Efficiency": {"type": "Key", "value": "0.6045", "unit": null}, "Pressure Rise ": {"type": "Key", "value": "1389.42", "unit": "Pa"}, "Maximum Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Fan Power Minimum Flow Rate Input Method": {"type": "Key", "value": "Fraction", "unit": null}, "Fan Power Minimum Flow Fraction": {"type": "Key", "value": "0.25", "unit": null}, "Fan Power Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Motor Efficiency": {"type": "Key", "value": "0.93", "unit": null}, "Motor In Airstream Fraction": {"type": "Key", "value": "1.0", "unit": null}, "Fan Power Coefficient 1": {"type": "Key", "value": "0.0408", "unit": null}, "Fan Power Coefficient 2": {"type": "Key", "value": "0.088", "unit": null}, "Fan Power Coefficient 3": {"type": "Key", "value": "-0.0729", "unit": null}, "Fan Power Coefficient 4": {"type": "Key", "value": "0.9437", "unit": null}, "Fan Power Coefficient 5": {"type": "Key", "value": "0", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "PACU_VAV_bot Supply Equipment Outlet Node", "unit": null}}, "PACU_VAV_mid Fan": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "HVACOperationSchd", "unit": null}, "Fan Total Efficiency": {"type": "Key", "value": "0.6006", "unit": null}, "Pressure Rise ": {"type": "Key", "value": "1389.42", "unit": "Pa"}, "Maximum Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Fan Power Minimum Flow Rate Input Method": {"type": "Key", "value": "Fraction", "unit": null}, "Fan Power Minimum Flow Fraction": {"type": "Key", "value": "0.25", "unit": null}, "Fan Power Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Motor Efficiency": {"type": "Key", "value": "0.924", "unit": null}, "Motor In Airstream Fraction": {"type": "Key", "value": "1.0", "unit": null}, "Fan Power Coefficient 1": {"type": "Key", "value": "0.0408", "unit": null}, "Fan Power Coefficient 2": {"type": "Key", "value": "0.088", "unit": null}, "Fan Power Coefficient 3": {"type": "Key", "value": "-0.0729", "unit": null}, "Fan Power Coefficient 4": {"type": "Key", "value": "0.9437", "unit": null}, "Fan Power Coefficient 5": {"type": "Key", "value": "0", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "PACU_VAV_mid Supply Equipment Outlet Node", "unit": null}}, "PACU_VAV_top Fan": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "HVACOperationSchd", "unit": null}, "Fan Total Efficiency": {"type": "Key", "value": "0.6006", "unit": null}, "Pressure Rise ": {"type": "Key", "value": "1389.42", "unit": "Pa"}, "Maximum Flow Rate ": {"type": "Key", "value": "AUTOSIZE", "unit": "m3/s"}, "Fan Power Minimum Flow Rate Input Method": {"type": "Key", "value": "Fraction", "unit": null}, "Fan Power Minimum Flow Fraction": {"type": "Key", "value": "0.25", "unit": null}, "Fan Power Minimum Air Flow Rate ": {"type": "Key", "value": null, "unit": "m3/s"}, "Motor Efficiency": {"type": "Key", "value": "0.924", "unit": null}, "Motor In Airstream Fraction": {"type": "Key", "value": "1.0", "unit": null}, "Fan Power Coefficient 1": {"type": "Key", "value": "0.0408", "unit": null}, "Fan Power Coefficient 2": {"type": "Key", "value": "0.088", "unit": null}, "Fan Power Coefficient 3": {"type": "Key", "value": "-0.0729", "unit": null}, "Fan Power Coefficient 4": {"type": "Key", "value": "0.9437", "unit": null}, "Fan Power Coefficient 5": {"type": "Key", "value": "0", "unit": null}, "Air Inlet Node Name": {"type": "Key", "value": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode", "unit": null}, "Air Outlet Node Name": {"type": "Key", "value": "PACU_VAV_top Supply Equipment Outlet Node", "unit": null}}}, "WaterUse:Equipment": {"type": "Group", "value": null, "Core_bottom sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Core_bottom sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Core_bottom sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Core_bottom sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Core_bottom sub cat Latent fract sched", "unit": null}}, "Core_mid sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Core_mid sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Core_mid sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Core_mid sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Core_mid sub cat Latent fract sched", "unit": null}}, "Core_top sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Core_top sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Core_top sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Core_top", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Core_top sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Core_top sub cat Latent fract sched", "unit": null}}, "Perimeter_top_ZN_3 sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_3 sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_3 sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_3 sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_3 sub cat Latent fract sched", "unit": null}}, "Perimeter_top_ZN_2 sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_2 sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_2 sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_2 sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_2 sub cat Latent fract sched", "unit": null}}, "Perimeter_top_ZN_1 sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_1 sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_1 sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_1 sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_1 sub cat Latent fract sched", "unit": null}}, "Perimeter_top_ZN_4 sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_4 sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_4 sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_4 sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Perimeter_top_ZN_4 sub cat Latent fract sched", "unit": null}}, "Perimeter_bot_ZN_3 sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 sub cat Latent fract sched", "unit": null}}, "Perimeter_bot_ZN_2 sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 sub cat Latent fract sched", "unit": null}}, "Perimeter_bot_ZN_1 sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 sub cat Latent fract sched", "unit": null}}, "Perimeter_bot_ZN_4 sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 sub cat Latent fract sched", "unit": null}}, "Perimeter_mid_ZN_3 sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 sub cat Latent fract sched", "unit": null}}, "Perimeter_mid_ZN_2 sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 sub cat Latent fract sched", "unit": null}}, "Perimeter_mid_ZN_1 sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 sub cat Latent fract sched", "unit": null}}, "Perimeter_mid_ZN_4 sub cat": {"type": "Sub_Group", "value": null, "End-Use Subcategory": {"type": "Key", "value": "WaterUse", "unit": null}, "Peak Flow Rate ": {"type": "Key", "value": "3.57511e-06", "unit": "m3/s"}, "Flow Rate Fraction Schedule Name": {"type": "Key", "value": "BLDG_SWH_SCH", "unit": null}, "Target Temperature Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 sub cat Temp Sched", "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 sub catHot Supply Temp Sched", "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Zone Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Sensible Fraction Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 sub cat Sensible fract sched", "unit": null}, "Latent Fraction Schedule Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 sub cat Latent fract sched", "unit": null}}}, "WaterUse:Connections": {"type": "Group", "value": null, "Core_bottom sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Core_bottom sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Core_bottom sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Core_bottom sub cat", "unit": null}}, "Core_mid sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Core_mid sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Core_mid sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Core_mid sub cat", "unit": null}}, "Core_top sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Core_top sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Core_top sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Core_top sub cat", "unit": null}}, "Perimeter_top_ZN_3 sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_3 sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_3 sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_3 sub cat", "unit": null}}, "Perimeter_top_ZN_2 sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_2 sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_2 sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_2 sub cat", "unit": null}}, "Perimeter_top_ZN_1 sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_1 sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_1 sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_1 sub cat", "unit": null}}, "Perimeter_top_ZN_4 sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_4 sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Perimeter_top_ZN_4 sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Perimeter_top_ZN_4 sub cat", "unit": null}}, "Perimeter_bot_ZN_3 sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_3 sub cat", "unit": null}}, "Perimeter_bot_ZN_2 sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_2 sub cat", "unit": null}}, "Perimeter_bot_ZN_1 sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_1 sub cat", "unit": null}}, "Perimeter_bot_ZN_4 sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Perimeter_bot_ZN_4 sub cat", "unit": null}}, "Perimeter_mid_ZN_3 sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_3 sub cat", "unit": null}}, "Perimeter_mid_ZN_2 sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_2 sub cat", "unit": null}}, "Perimeter_mid_ZN_1 sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_1 sub cat", "unit": null}}, "Perimeter_mid_ZN_4 sub cat": {"type": "Sub_Group", "value": null, "Inlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 sub cat Water Inlet Node", "unit": null}, "Outlet Node Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 sub cat Water Outlet Node", "unit": null}, "Supply Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Reclamation Water Storage Tank Name": {"type": "Key", "value": null, "unit": null}, "Hot Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Cold Water Supply Temperature Schedule Name": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Type": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger Destination": {"type": "Key", "value": null, "unit": null}, "Drain Water Heat Exchanger U-Factor Times Area ": {"type": "Key", "value": null, "unit": "W/K"}, "Water Use Equipment 1 Name": {"type": "Key", "value": "Perimeter_mid_ZN_4 sub cat", "unit": null}}}, "Output:Meter:MeterFileOnly": {"type": "Group", "value": "NaturalGas:Facility,Hourly"}, "Output:Surfaces:Drawing": {"type": "Group", "value": "DXF"}, "Output:Surfaces:List": {"type": "Group", "value": "Details"}, "Output:VariableDictionary": {"type": "Group", "value": "IDF"}, "Output:Constructions": {"type": "Group", "value": "Constructions"}, "OutputControl:Table:Style": {"type": "Group", "value": null, "Column Separator": {"type": "Key", "value": "CommaAndHTML", "unit": null}}, "OutputControl:ReportingTolerances": {"type": "Group", "value": null, "Tolerance for Time Heating Setpoint Not Met ": {"type": "Key", "value": "0.556", "unit": "deltaC"}, "Tolerance for Time Cooling Setpoint Not Met ": {"type": "Key", "value": "0.556", "unit": "deltaC"}}, "Output:Table:SummaryReports": {"type": "Group", "value": null, "Report 1 Name": {"type": "Key", "value": "AllSummaryAndMonthly", "unit": null}, "Report 2 Name": {"type": "Key", "value": "Standard62.1Summary", "unit": null}}, "Output:Table:Monthly": {"type": "Group", "value": null, "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {"type": "Sub_Group", "value": null, "Digits After Decimal": {"type": "Key", "value": "3", "unit": null}, "Variable or Meter 1 Name": {"type": "Key", "value": "Site Outdoor Air Drybulb", "unit": null}, "Aggregation Type for Variable or Meter 1": {"type": "Key", "value": "SumOrAverage", "unit": null}, "Variable or Meter 2 Name": {"type": "Key", "value": "Heating:NaturalGas", "unit": null}, "Aggregation Type for Variable or Meter 2": {"type": "Key", "value": "SumOrAverage", "unit": null}}, "NameHolderMonthlySummary CodeName IECC": {"type": "Sub_Group", "value": null, "Digits After Decimal": {"type": "Key", "value": "3", "unit": null}, "Variable or Meter 1 Name": {"type": "Key", "value": "Site Outdoor Air Drybulb", "unit": null}, "Aggregation Type for Variable or Meter 1": {"type": "Key", "value": "SumOrAverage", "unit": null}, "Variable or Meter 2 Name": {"type": "Key", "value": "Heating:NaturalGas", "unit": null}, "Aggregation Type for Variable or Meter 2": {"type": "Key", "value": "SumOrAverage", "unit": null}}, "NameHolderMonthlySummary CodeYear 2018": {"type": "Sub_Group", "value": null, "Digits After Decimal": {"type": "Key", "value": "3", "unit": null}, "Variable or Meter 1 Name": {"type": "Key", "value": "Site Outdoor Air Drybulb", "unit": null}, "Aggregation Type for Variable or Meter 1": {"type": "Key", "value": "SumOrAverage", "unit": null}, "Variable or Meter 2 Name": {"type": "Key", "value": "Heating:NaturalGas", "unit": null}, "Aggregation Type for Variable or Meter 2": {"type": "Key", "value": "SumOrAverage", "unit": null}}, "NameHolderMonthlySummary CodeAmendment NoneAmend": {"type": "Sub_Group", "value": null, "Digits After Decimal": {"type": "Key", "value": "3", "unit": null}, "Variable or Meter 1 Name": {"type": "Key", "value": "Site Outdoor Air Drybulb", "unit": null}, "Aggregation Type for Variable or Meter 1": {"type": "Key", "value": "SumOrAverage", "unit": null}, "Variable or Meter 2 Name": {"type": "Key", "value": "Heating:NaturalGas", "unit": null}, "Aggregation Type for Variable or Meter 2": {"type": "Key", "value": "SumOrAverage", "unit": null}}, "NameHolderMonthlySummary PrototypeName OfficeMedium": {"type": "Sub_Group", "value": null, "Digits After Decimal": {"type": "Key", "value": "3", "unit": null}, "Variable or Meter 1 Name": {"type": "Key", "value": "Site Outdoor Air Drybulb", "unit": null}, "Aggregation Type for Variable or Meter 1": {"type": "Key", "value": "SumOrAverage", "unit": null}, "Variable or Meter 2 Name": {"type": "Key", "value": "Heating:NaturalGas", "unit": null}, "Aggregation Type for Variable or Meter 2": {"type": "Key", "value": "SumOrAverage", "unit": null}}, "NameHolderMonthlySummary TaskScope National": {"type": "Sub_Group", "value": null, "Digits After Decimal": {"type": "Key", "value": "3", "unit": null}, "Variable or Meter 1 Name": {"type": "Key", "value": "Site Outdoor Air Drybulb", "unit": null}, "Aggregation Type for Variable or Meter 1": {"type": "Key", "value": "SumOrAverage", "unit": null}, "Variable or Meter 2 Name": {"type": "Key", "value": "Heating:NaturalGas", "unit": null}, "Aggregation Type for Variable or Meter 2": {"type": "Key", "value": "SumOrAverage", "unit": null}}, "NameHolderMonthlySummary State National": {"type": "Sub_Group", "value": null, "Digits After Decimal": {"type": "Key", "value": "3", "unit": null}, "Variable or Meter 1 Name": {"type": "Key", "value": "Site Outdoor Air Drybulb", "unit": null}, "Aggregation Type for Variable or Meter 1": {"type": "Key", "value": "SumOrAverage", "unit": null}, "Variable or Meter 2 Name": {"type": "Key", "value": "Heating:NaturalGas", "unit": null}, "Aggregation Type for Variable or Meter 2": {"type": "Key", "value": "SumOrAverage", "unit": null}}, "NameHolderMonthlySummary ClimateZone 5A": {"type": "Sub_Group", "value": null, "Digits After Decimal": {"type": "Key", "value": "3", "unit": null}, "Variable or Meter 1 Name": {"type": "Key", "value": "Site Outdoor Air Drybulb", "unit": null}, "Aggregation Type for Variable or Meter 1": {"type": "Key", "value": "SumOrAverage", "unit": null}, "Variable or Meter 2 Name": {"type": "Key", "value": "Heating:NaturalGas", "unit": null}, "Aggregation Type for Variable or Meter 2": {"type": "Key", "value": "SumOrAverage", "unit": null}}, "NameHolderMonthlySummary RepresentCity USA_NY_Buffalo": {"type": "Sub_Group", "value": null, "Digits After Decimal": {"type": "Key", "value": "3", "unit": null}, "Variable or Meter 1 Name": {"type": "Key", "value": "Site Outdoor Air Drybulb", "unit": null}, "Aggregation Type for Variable or Meter 1": {"type": "Key", "value": "SumOrAverage", "unit": null}, "Variable or Meter 2 Name": {"type": "Key", "value": "Heating:NaturalGas", "unit": null}, "Aggregation Type for Variable or Meter 2": {"type": "Key", "value": "SumOrAverage", "unit": null}}}, "Controller:MechanicalVentilation": {"type": "Group", "value": null, "PACU_VAV_BOT_DCV": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "MinOA_MotorizedDamper_Sched", "unit": null}, "Demand Controlled Ventilation": {"type": "Key", "value": "Yes", "unit": null}, "System Outdoor Air Method": {"type": "Key", "value": "Standard62.1VentilationRateProcedure", "unit": null}, "Zone Maximum Outdoor Air Fraction ": {"type": "Key", "value": null, "unit": "dimensionless"}, "Zone or ZoneList 1 Name": {"type": "Key", "value": "Core_bottom", "unit": null}, "Design Specification Outdoor Air Object Name 1": {"type": "Key", "value": "CM DSOA Core_bottom", "unit": null}, "Design Specification Zone Air Distribution Object Name 1": {"type": "Key", "value": "CM DSZAD Core_bottom", "unit": null}, "Zone or ZoneList 2 Name": {"type": "Key", "value": "Perimeter_bot_ZN_1", "unit": null}, "Design Specification Outdoor Air Object Name 2": {"type": "Key", "value": "CM DSOA Perimeter_bot_ZN_1", "unit": null}, "Design Specification Zone Air Distribution Object Name 2": {"type": "Key", "value": "CM DSZAD Perimeter_bot_ZN_1", "unit": null}, "Zone or ZoneList 3 Name": {"type": "Key", "value": "Perimeter_bot_ZN_2", "unit": null}, "Design Specification Outdoor Air Object Name 3": {"type": "Key", "value": "CM DSOA Perimeter_bot_ZN_2", "unit": null}, "Design Specification Zone Air Distribution Object Name 3": {"type": "Key", "value": "CM DSZAD Perimeter_bot_ZN_2", "unit": null}, "Zone or ZoneList 4 Name": {"type": "Key", "value": "Perimeter_bot_ZN_3", "unit": null}, "Design Specification Outdoor Air Object Name 4": {"type": "Key", "value": "CM DSOA Perimeter_bot_ZN_3", "unit": null}, "Design Specification Zone Air Distribution Object Name 4": {"type": "Key", "value": "CM DSZAD Perimeter_bot_ZN_3", "unit": null}, "Zone or ZoneList 5 Name": {"type": "Key", "value": "Perimeter_bot_ZN_4", "unit": null}, "Design Specification Outdoor Air Object Name 5": {"type": "Key", "value": "CM DSOA Perimeter_bot_ZN_4", "unit": null}, "Design Specification Zone Air Distribution Object Name 5": {"type": "Key", "value": "CM DSZAD Perimeter_bot_ZN_4", "unit": null}}, "PACU_VAV_TOP_DCV": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "MinOA_MotorizedDamper_Sched", "unit": null}, "Demand Controlled Ventilation": {"type": "Key", "value": "Yes", "unit": null}, "System Outdoor Air Method": {"type": "Key", "value": "Standard62.1VentilationRateProcedure", "unit": null}, "Zone Maximum Outdoor Air Fraction ": {"type": "Key", "value": null, "unit": "dimensionless"}, "Zone or ZoneList 1 Name": {"type": "Key", "value": "Core_top", "unit": null}, "Design Specification Outdoor Air Object Name 1": {"type": "Key", "value": "CM DSOA Core_top", "unit": null}, "Design Specification Zone Air Distribution Object Name 1": {"type": "Key", "value": "CM DSZAD Core_top", "unit": null}, "Zone or ZoneList 2 Name": {"type": "Key", "value": "Perimeter_top_ZN_1", "unit": null}, "Design Specification Outdoor Air Object Name 2": {"type": "Key", "value": "CM DSOA Perimeter_top_ZN_1", "unit": null}, "Design Specification Zone Air Distribution Object Name 2": {"type": "Key", "value": "CM DSZAD Perimeter_top_ZN_1", "unit": null}, "Zone or ZoneList 3 Name": {"type": "Key", "value": "Perimeter_top_ZN_2", "unit": null}, "Design Specification Outdoor Air Object Name 3": {"type": "Key", "value": "CM DSOA Perimeter_top_ZN_2", "unit": null}, "Design Specification Zone Air Distribution Object Name 3": {"type": "Key", "value": "CM DSZAD Perimeter_top_ZN_2", "unit": null}, "Zone or ZoneList 4 Name": {"type": "Key", "value": "Perimeter_top_ZN_3", "unit": null}, "Design Specification Outdoor Air Object Name 4": {"type": "Key", "value": "CM DSOA Perimeter_top_ZN_3", "unit": null}, "Design Specification Zone Air Distribution Object Name 4": {"type": "Key", "value": "CM DSZAD Perimeter_top_ZN_3", "unit": null}, "Zone or ZoneList 5 Name": {"type": "Key", "value": "Perimeter_top_ZN_4", "unit": null}, "Design Specification Outdoor Air Object Name 5": {"type": "Key", "value": "CM DSOA Perimeter_top_ZN_4", "unit": null}, "Design Specification Zone Air Distribution Object Name 5": {"type": "Key", "value": "CM DSZAD Perimeter_top_ZN_4", "unit": null}}, "PACU_VAV_MID_DCV": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "MinOA_MotorizedDamper_Sched", "unit": null}, "Demand Controlled Ventilation": {"type": "Key", "value": "Yes", "unit": null}, "System Outdoor Air Method": {"type": "Key", "value": "Standard62.1VentilationRateProcedure", "unit": null}, "Zone Maximum Outdoor Air Fraction ": {"type": "Key", "value": null, "unit": "dimensionless"}, "Zone or ZoneList 1 Name": {"type": "Key", "value": "Core_mid", "unit": null}, "Design Specification Outdoor Air Object Name 1": {"type": "Key", "value": "CM DSOA Core_mid", "unit": null}, "Design Specification Zone Air Distribution Object Name 1": {"type": "Key", "value": "CM DSZAD Core_mid", "unit": null}, "Zone or ZoneList 2 Name": {"type": "Key", "value": "Perimeter_mid_ZN_1", "unit": null}, "Design Specification Outdoor Air Object Name 2": {"type": "Key", "value": "CM DSOA Perimeter_mid_ZN_1", "unit": null}, "Design Specification Zone Air Distribution Object Name 2": {"type": "Key", "value": "CM DSZAD Perimeter_mid_ZN_1", "unit": null}, "Zone or ZoneList 3 Name": {"type": "Key", "value": "Perimeter_mid_ZN_2", "unit": null}, "Design Specification Outdoor Air Object Name 3": {"type": "Key", "value": "CM DSOA Perimeter_mid_ZN_2", "unit": null}, "Design Specification Zone Air Distribution Object Name 3": {"type": "Key", "value": "CM DSZAD Perimeter_mid_ZN_2", "unit": null}, "Zone or ZoneList 4 Name": {"type": "Key", "value": "Perimeter_mid_ZN_3", "unit": null}, "Design Specification Outdoor Air Object Name 4": {"type": "Key", "value": "CM DSOA Perimeter_mid_ZN_3", "unit": null}, "Design Specification Zone Air Distribution Object Name 4": {"type": "Key", "value": "CM DSZAD Perimeter_mid_ZN_3", "unit": null}, "Zone or ZoneList 5 Name": {"type": "Key", "value": "Perimeter_mid_ZN_4", "unit": null}, "Design Specification Outdoor Air Object Name 5": {"type": "Key", "value": "CM DSOA Perimeter_mid_ZN_4", "unit": null}, "Design Specification Zone Air Distribution Object Name 5": {"type": "Key", "value": "CM DSZAD Perimeter_mid_ZN_4", "unit": null}}}, "EnergyManagementSystem:Sensor": {"type": "Group", "value": null, "Facility_Int_LTG": {"type": "Sub_Group", "value": null, "Output:Variable or Output:Meter Index Key Name": {"type": "Key", "value": null, "unit": null}, "Output:Variable or Output:Meter Name": {"type": "Key", "value": "InteriorLights:Electricity", "unit": null}}}, "EnergyManagementSystem:GlobalVariable": {"type": "Group", "value": null, "Erl Variable 1 Name": {"type": "Key", "value": "Wired_LTG", "unit": null}}, "EnergyManagementSystem:Program": {"type": "Group", "value": null, "Transformer_Load_Prog": {"type": "Sub_Group", "value": null, "Program Line 1": {"type": "Key", "value": "SET Wired_LTG = Facility_Int_LTG*0.0281", "unit": null}}}, "EnergyManagementSystem:ProgramCallingManager": {"type": "Group", "value": null, "Transformer_Load_Prog_Manager": {"type": "Sub_Group", "value": null, "EnergyPlus Model Calling Point": {"type": "Key", "value": "AfterPredictorAfterHVACManagers", "unit": null}, "Program Name 1": {"type": "Key", "value": "Transformer_Load_Prog", "unit": null}}}, "EnergyManagementSystem:OutputVariable": {"type": "Group", "value": null, "Wired_LTG": {"type": "Sub_Group", "value": null, "EMS Variable Name": {"type": "Key", "value": "Wired_LTG", "unit": null}, "Type of Data in Variable": {"type": "Key", "value": "Summed", "unit": null}, "Update Frequency": {"type": "Key", "value": "ZoneTimeStep", "unit": null}, "EMS Program or Subroutine Name": {"type": "Key", "value": null, "unit": null}, "Units": {"type": "Key", "value": "J", "unit": null}}}, "Meter:Custom": {"type": "Group", "value": null, "Wired_LTG_Electricity": {"type": "Sub_Group", "value": null, "Resource Type": {"type": "Key", "value": "Electricity", "unit": null}, "Key Name 1": {"type": "Key", "value": null, "unit": null}, "Output Variable or Meter Name 1": {"type": "Key", "value": "Wired_LTG", "unit": null}}}, "Meter:CustomDecrement": {"type": "Group", "value": null, "Wired_Int_EQUIP": {"type": "Sub_Group", "value": null, "Resource Type": {"type": "Key", "value": "Electricity", "unit": null}, "Source Meter Name": {"type": "Key", "value": "InteriorEquipment:Electricity", "unit": null}, "Key Name 1": {"type": "Key", "value": "Core_bottom_Elevators_Equip", "unit": null}, "Output Variable or Meter Name 1": {"type": "Key", "value": "Electric Equipment Electricity Energy", "unit": null}}}, "ElectricLoadCenter:Transformer": {"type": "Group", "value": null, "Transformer 1": {"type": "Sub_Group", "value": null, "Availability Schedule Name": {"type": "Key", "value": "Always_On", "unit": null}, "Transformer Usage": {"type": "Key", "value": "PowerInFromGrid", "unit": null}, "Zone Name": {"type": "Key", "value": null, "unit": null}, "Radiative Fraction": {"type": "Key", "value": null, "unit": null}, "Rated Capacity ": {"type": "Key", "value": "45000", "unit": "VA"}, "Phase": {"type": "Key", "value": "3", "unit": null}, "Conductor Material": {"type": "Key", "value": "Aluminum", "unit": null}, "Full Load Temperature Rise ": {"type": "Key", "value": "150", "unit": "C"}, "Fraction of Eddy Current Losses": {"type": "Key", "value": "0.1", "unit": null}, "Performance Input Method": {"type": "Key", "value": "NominalEfficiency", "unit": null}, "Rated No Load Loss ": {"type": "Key", "value": null, "unit": "W"}, "Rated Load Loss ": {"type": "Key", "value": null, "unit": "W"}, "Nameplate Efficiency": {"type": "Key", "value": "0.984", "unit": null}, "Per Unit Load for Nameplate Efficiency": {"type": "Key", "value": "0.35", "unit": null}, "Reference Temperature for Nameplate Efficiency ": {"type": "Key", "value": "75", "unit": "C"}, "Per Unit Load for Maximum Efficiency": {"type": "Key", "value": null, "unit": null}, "Consider Transformer Loss for Utility Cost": {"type": "Key", "value": "Yes", "unit": null}, "Meter 1 Name": {"type": "Key", "value": "Wired_LTG_Electricity", "unit": null}, "Meter 2 Name": {"type": "Key", "value": "Wired_INT_EQUIP", "unit": null}}}}}